  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {8273b0f4-5bfc-498e-b22a-2b23394c3090}, !- Handle
  MediumOffice - Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {62e3cd52-6955-49c9-9b95-f3e9b534880a}, !- Handle
  MediumOffice - Conference People,       !- Name
  {8273b0f4-5bfc-498e-b22a-2b23394c3090}, !- People Definition Name
  {6f3116e0-a595-48ab-a8e7-476ff64d83a6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6bb245a4-3d38-45d4-a43c-4dc7b5d35a69}, !- Work Efficiency Schedule Name
  {0f12a308-401f-48a5-bd81-2c7fa1a5015e}, !- Clothing Insulation Schedule Name
  {d054c68a-62af-4403-8234-aa6390953832}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {830d2d44-1ca6-457d-9bc1-5f87bb8017ec}, !- Handle
  MediumOffice - Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.239609812553,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8c0f824d-41fb-4992-9ac1-d57b142c632a}, !- Handle
  MediumOffice - Conference Lights,       !- Name
  {830d2d44-1ca6-457d-9bc1-5f87bb8017ec}, !- Lights Definition Name
  {6f3116e0-a595-48ab-a8e7-476ff64d83a6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8e7c39cd-deec-47c3-80d8-cd3397e1a71d}, !- Handle
  MediumOffice - Conference Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {89a26c74-9a8f-4514-8f56-640f93e3f170}, !- Handle
  MediumOffice - Conference Elec Equip,   !- Name
  {8e7c39cd-deec-47c3-80d8-cd3397e1a71d}, !- Electric Equipment Definition Name
  {6f3116e0-a595-48ab-a8e7-476ff64d83a6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {446b18e1-dba0-4e7b-8f59-31d80ea05d98}, !- Handle
  MediumOffice - Conference Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4a014221-8a04-40ca-b669-fee9b9d6f1c2}, !- Handle
  MediumOffice - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {676b302c-e43d-437c-9daf-cc91c9d31f99}, !- Number of People Schedule Name
  {deb0e1a2-a9aa-4fb8-99ad-c8cef0aa8b6f}, !- People Activity Level Schedule Name
  {f9595a1d-ead1-45b4-878d-e3e8e97af226}, !- Lighting Schedule Name
  {7cc3b626-a2d6-474e-ac1a-75fee38cdccd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b20643e1-56cc-4b86-be4d-65202aba5928}, !- Handle
  MediumOffice - Conference Thermostat,   !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {257acc9c-a85f-477e-b876-d8299dd0ceab}, !- Handle
  MediumOffice - Corridor,                !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {8d70d68f-ecb2-4a0f-acdc-24ee92a349dc}, !- Handle
  MediumOffice - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {cb1d112e-5ba1-4429-95cc-dcedf826967c}, !- Handle
  MediumOffice - Corridor Lights,         !- Name
  {8d70d68f-ecb2-4a0f-acdc-24ee92a349dc}, !- Lights Definition Name
  {db971b78-d6b8-4187-839a-7042e81ce3c1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d39cf16e-296b-40cd-9f91-9ab3db75f4ca}, !- Handle
  MediumOffice - Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.12153402084582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {affee312-f4f6-4516-80b0-02ffed906cd6}, !- Handle
  MediumOffice - Corridor Elec Equip,     !- Name
  {d39cf16e-296b-40cd-9f91-9ab3db75f4ca}, !- Electric Equipment Definition Name
  {db971b78-d6b8-4187-839a-7042e81ce3c1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {23667253-564d-4e68-8e7a-60e6244f6a71}, !- Handle
  MediumOffice - Corridor Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {333bbee7-fea2-4d4a-a62c-6be364157cd1}, !- Handle
  MediumOffice - Corridor Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {676b302c-e43d-437c-9daf-cc91c9d31f99}, !- Number of People Schedule Name
  {deb0e1a2-a9aa-4fb8-99ad-c8cef0aa8b6f}, !- People Activity Level Schedule Name
  {f9595a1d-ead1-45b4-878d-e3e8e97af226}, !- Lighting Schedule Name
  {7cc3b626-a2d6-474e-ac1a-75fee38cdccd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {571a87f0-81eb-4a40-9f37-0fc78223dced}, !- Handle
  MediumOffice - Corridor Thermostat,     !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c7af1460-8a89-482a-908f-cb5cec72f912}, !- Handle
  MediumOffice - Dining,                  !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {5b0afc1d-7f04-41e4-aa82-347620537bc6}, !- Handle
  MediumOffice - Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d138f022-a9dc-47c1-bd53-a7a8e5cbf671}, !- Handle
  MediumOffice - Dining People,           !- Name
  {5b0afc1d-7f04-41e4-aa82-347620537bc6}, !- People Definition Name
  {256c9cad-daaa-4fb5-9d39-61f912c08634}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6bb245a4-3d38-45d4-a43c-4dc7b5d35a69}, !- Work Efficiency Schedule Name
  {0f12a308-401f-48a5-bd81-2c7fa1a5015e}, !- Clothing Insulation Schedule Name
  {d054c68a-62af-4403-8234-aa6390953832}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {470e4264-d6fd-4db2-8fd9-7d8a6bc655d2}, !- Handle
  MediumOffice - Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99654177086132,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {36276014-24ee-4fac-a864-141383de22e1}, !- Handle
  MediumOffice - Dining Lights,           !- Name
  {470e4264-d6fd-4db2-8fd9-7d8a6bc655d2}, !- Lights Definition Name
  {256c9cad-daaa-4fb5-9d39-61f912c08634}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f7d1c83c-0914-4913-9f81-2f41e739fb24}, !- Handle
  MediumOffice - Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ee48d82d-6341-40e8-926e-677cefc89c47}, !- Handle
  MediumOffice - Dining Elec Equip,       !- Name
  {f7d1c83c-0914-4913-9f81-2f41e739fb24}, !- Electric Equipment Definition Name
  {256c9cad-daaa-4fb5-9d39-61f912c08634}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {150b48c9-60fc-48c3-8722-e47d380dbb3e}, !- Handle
  MediumOffice - Dining Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ad5f594d-4bfe-41ea-a185-9d7a3ca38bb5}, !- Handle
  MediumOffice - Dining Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {676b302c-e43d-437c-9daf-cc91c9d31f99}, !- Number of People Schedule Name
  {deb0e1a2-a9aa-4fb8-99ad-c8cef0aa8b6f}, !- People Activity Level Schedule Name
  {f9595a1d-ead1-45b4-878d-e3e8e97af226}, !- Lighting Schedule Name
  {7cc3b626-a2d6-474e-ac1a-75fee38cdccd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6bcaf3e1-edb9-45e5-af0b-0df4c51d1230}, !- Handle
  MediumOffice - Dining Thermostat,       !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d0dddbb7-4021-4dad-b962-09ee2ee428e9}, !- Handle
  MediumOffice - Elec/MechRoom,           !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {6da0034b-10b7-461c-979b-1dbf536aefb2}, !- Handle
  MediumOffice - Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {bff501fe-139b-4f8c-af35-7a28663ddf1e}, !- Handle
  MediumOffice - Elec/MechRoom Lights,    !- Name
  {6da0034b-10b7-461c-979b-1dbf536aefb2}, !- Lights Definition Name
  {2a839b0f-287c-4438-b410-cd77abc651a9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ad83952b-0b0a-469c-ac98-3bfbdd75994a}, !- Handle
  MediumOffice - Elec/MechRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {fde24650-30c9-46b4-9b20-a9c3fd162a61}, !- Handle
  MediumOffice - Elec/MechRoom Elec Equip, !- Name
  {ad83952b-0b0a-469c-ac98-3bfbdd75994a}, !- Electric Equipment Definition Name
  {2a839b0f-287c-4438-b410-cd77abc651a9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d439124b-155b-42da-9470-732ca8d46f96}, !- Handle
  MediumOffice - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {287e76d0-ef02-4d4e-bd2c-0555ec46f618}, !- Handle
  MediumOffice - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {f9595a1d-ead1-45b4-878d-e3e8e97af226}, !- Lighting Schedule Name
  {7cc3b626-a2d6-474e-ac1a-75fee38cdccd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a33897a-ad52-4646-a530-9ba75174d2f6}, !- Handle
  MediumOffice - Elec/MechRoom Thermostat, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {63328e49-8534-4d20-9c3b-b2d23312adf6}, !- Handle
  MediumOffice - Lobby,                   !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {2eb19b02-3984-4905-8364-6cbbd270093d}, !- Handle
  MediumOffice - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {63525ecd-1855-4b0d-abe2-80b05d7b839c}, !- Handle
  MediumOffice - Lobby People,            !- Name
  {2eb19b02-3984-4905-8364-6cbbd270093d}, !- People Definition Name
  {108b95fd-ec24-4315-a199-389de4c3c526}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6bb245a4-3d38-45d4-a43c-4dc7b5d35a69}, !- Work Efficiency Schedule Name
  {0f12a308-401f-48a5-bd81-2c7fa1a5015e}, !- Clothing Insulation Schedule Name
  {d054c68a-62af-4403-8234-aa6390953832}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8267d36e-63fd-4766-a037-0a7ea862c57c}, !- Handle
  MediumOffice - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7979cebd-a218-4bfa-96f5-f3bd4506613b}, !- Handle
  MediumOffice - Lobby Lights,            !- Name
  {8267d36e-63fd-4766-a037-0a7ea862c57c}, !- Lights Definition Name
  {108b95fd-ec24-4315-a199-389de4c3c526}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {63ea7188-7894-4caa-a493-b0df76a6d9dc}, !- Handle
  MediumOffice - Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3be8fb4d-dd6f-4f72-85d9-95feed6c5213}, !- Handle
  MediumOffice - Lobby Elec Equip,        !- Name
  {63ea7188-7894-4caa-a493-b0df76a6d9dc}, !- Electric Equipment Definition Name
  {108b95fd-ec24-4315-a199-389de4c3c526}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dfef81f5-e2c5-4636-8938-bf68daa71da2}, !- Handle
  MediumOffice - Lobby Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {80883ee0-a279-43fb-a73c-5dd3b819a45a}, !- Handle
  MediumOffice - Lobby Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {676b302c-e43d-437c-9daf-cc91c9d31f99}, !- Number of People Schedule Name
  {deb0e1a2-a9aa-4fb8-99ad-c8cef0aa8b6f}, !- People Activity Level Schedule Name
  {f9595a1d-ead1-45b4-878d-e3e8e97af226}, !- Lighting Schedule Name
  {7cc3b626-a2d6-474e-ac1a-75fee38cdccd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1e08cf5-bd82-4994-85f5-ef27bd8e44ab}, !- Handle
  MediumOffice - Lobby Thermostat,        !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {26cf2d53-da89-4425-8a2d-7e82cd249b8d}, !- Handle
  MediumOffice - OpenOffice,              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {f4cb8666-66f4-4fb3-ae26-1eb809a7ddd0}, !- Handle
  MediumOffice - OpenOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {32fcfa09-159a-4243-8421-7a74ec0556cb}, !- Handle
  MediumOffice - OpenOffice People,       !- Name
  {f4cb8666-66f4-4fb3-ae26-1eb809a7ddd0}, !- People Definition Name
  {72b2a8e7-bb9c-4cd6-821a-30d47968af0b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6bb245a4-3d38-45d4-a43c-4dc7b5d35a69}, !- Work Efficiency Schedule Name
  {0f12a308-401f-48a5-bd81-2c7fa1a5015e}, !- Clothing Insulation Schedule Name
  {d054c68a-62af-4403-8234-aa6390953832}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cbdaeff5-87f7-47e5-9303-ee4ed86cd99e}, !- Handle
  MediumOffice - OpenOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {56af12e4-e568-40fb-bfca-18fe69ddebee}, !- Handle
  MediumOffice - OpenOffice Lights,       !- Name
  {cbdaeff5-87f7-47e5-9303-ee4ed86cd99e}, !- Lights Definition Name
  {72b2a8e7-bb9c-4cd6-821a-30d47968af0b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6b3dbb8b-97c9-4faa-b554-e04148c3de1d}, !- Handle
  MediumOffice - OpenOffice Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.3333540000413,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f49a0671-b2cc-417a-ba6b-523659f8550d}, !- Handle
  MediumOffice - OpenOffice Elec Equip,   !- Name
  {6b3dbb8b-97c9-4faa-b554-e04148c3de1d}, !- Electric Equipment Definition Name
  {72b2a8e7-bb9c-4cd6-821a-30d47968af0b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d58eef34-ae37-4860-863d-4e868ab68078}, !- Handle
  MediumOffice - OpenOffice Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {aac1fb48-18b8-49af-b51c-1e6addecf14a}, !- Handle
  MediumOffice - OpenOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {676b302c-e43d-437c-9daf-cc91c9d31f99}, !- Number of People Schedule Name
  {deb0e1a2-a9aa-4fb8-99ad-c8cef0aa8b6f}, !- People Activity Level Schedule Name
  {f9595a1d-ead1-45b4-878d-e3e8e97af226}, !- Lighting Schedule Name
  {7cc3b626-a2d6-474e-ac1a-75fee38cdccd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6092266-edc4-4bfc-970b-b747762e972b}, !- Handle
  MediumOffice - OpenOffice Thermostat,   !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5a3eb465-d5bf-4d08-86c2-1c9694e519d4}, !- Handle
  MediumOffice - Restroom,                !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {2e5ca6d8-3d81-43cd-8563-53b9cf9a096e}, !- Handle
  MediumOffice - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e380b85c-c806-41a4-a2c2-c0bf4b8ccd68}, !- Handle
  MediumOffice - Restroom Lights,         !- Name
  {2e5ca6d8-3d81-43cd-8563-53b9cf9a096e}, !- Lights Definition Name
  {2ca2fafc-8d0e-448f-aaa5-3f9e0d17940e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e49a2d52-49df-46ff-9dcc-95a8c44403ed}, !- Handle
  MediumOffice - Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c676dc2d-f8c9-4124-a13b-a43d185778cc}, !- Handle
  MediumOffice - Restroom Elec Equip,     !- Name
  {e49a2d52-49df-46ff-9dcc-95a8c44403ed}, !- Electric Equipment Definition Name
  {2ca2fafc-8d0e-448f-aaa5-3f9e0d17940e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a7e5c5f5-d828-4e2f-a8a3-4342affc26c4}, !- Handle
  MediumOffice - Restroom Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {89a17098-3588-4ff0-832d-1727ba9220c3}, !- Handle
  MediumOffice - Restroom Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {676b302c-e43d-437c-9daf-cc91c9d31f99}, !- Number of People Schedule Name
  {deb0e1a2-a9aa-4fb8-99ad-c8cef0aa8b6f}, !- People Activity Level Schedule Name
  {f9595a1d-ead1-45b4-878d-e3e8e97af226}, !- Lighting Schedule Name
  {7cc3b626-a2d6-474e-ac1a-75fee38cdccd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9b8ce2c-cd3e-4f6a-b6e6-869611121d37}, !- Handle
  MediumOffice - Restroom Thermostat,     !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c78f18bd-ca00-4652-bec7-9b33bdf9777f}, !- Handle
  MediumOffice - Stair,                   !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {9f1ab5f5-ee13-4626-97c7-1e755175d67d}, !- Handle
  MediumOffice - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.42709818752971,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {32be7d9f-d52a-4019-a67f-9740459b8cf5}, !- Handle
  MediumOffice - Stair Lights,            !- Name
  {9f1ab5f5-ee13-4626-97c7-1e755175d67d}, !- Lights Definition Name
  {14ba3815-c8d5-4d93-a84e-0286cfb77b39}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0f99aef1-23c7-4d5c-a585-7102fc922269}, !- Handle
  MediumOffice - Stair Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0f147262-cd39-45f7-868c-5230f110b265}, !- Handle
  MediumOffice - Stair Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {f9595a1d-ead1-45b4-878d-e3e8e97af226}, !- Lighting Schedule Name
  {7cc3b626-a2d6-474e-ac1a-75fee38cdccd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5aca71e7-1536-463b-9fba-f4acbf2e951e}, !- Handle
  MediumOffice - Stair Thermostat,        !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {502f55b6-2b34-4a0f-8c9e-e8262b199ba4}, !- Handle
  MediumOffice - Storage,                 !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {8c122f37-8e1d-4dde-b9ed-d81079eb2cf1}, !- Handle
  MediumOffice - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1981028a-9073-47bc-9043-6b73094b9313}, !- Handle
  MediumOffice - Storage Lights,          !- Name
  {8c122f37-8e1d-4dde-b9ed-d81079eb2cf1}, !- Lights Definition Name
  {60259066-d5cd-439f-950d-0796f476ff5e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8369e8b9-80b0-401a-9bba-79680ba96081}, !- Handle
  MediumOffice - Storage Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c8d6ecff-79a1-4c47-8184-efbd4ebe42a1}, !- Handle
  MediumOffice - Storage Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  {deb0e1a2-a9aa-4fb8-99ad-c8cef0aa8b6f}, !- People Activity Level Schedule Name
  {f9595a1d-ead1-45b4-878d-e3e8e97af226}, !- Lighting Schedule Name
  {7cc3b626-a2d6-474e-ac1a-75fee38cdccd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d4b1e15-98aa-4cc2-9216-2d3d5558e34c}, !- Handle
  MediumOffice - Storage Thermostat,      !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {59fc8166-4531-4f2a-bc7a-5538d43e8a81}, !- Handle
  ClassRoom_Bot Infiltration,             !- Name
  {20a72fcc-8f53-4254-a663-0a1e83c54121}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cac791e0-364b-4be6-816d-fe4cc6f1c56b}, !- Handle
  ConfRoom_Bot_1 Infiltration,            !- Name
  {dead6e0b-93b8-47d9-be64-14bafc65d3ed}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dccc144d-db5a-4d83-9272-ff4d6c657a51}, !- Handle
  ConfRoom_Bot_2 Infiltration,            !- Name
  {5c3f4599-a380-4a4b-9c7b-8ddf191cfd3c}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {857ef375-4a38-47a6-8f13-aa53af662d6a}, !- Handle
  ConfRoom_Mid_1 Infiltration,            !- Name
  {a2f42132-0f39-42fb-a9bc-1b029ba5c56d}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e265da08-555b-4aec-9320-ab13283e21f6}, !- Handle
  ConfRoom_Mid_2 Infiltration,            !- Name
  {97d239e3-2f93-4f66-88a2-7167dc152e5a}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57ed2806-ce67-424b-a812-6ea732fae703}, !- Handle
  ConfRoom_Top_1 Infiltration,            !- Name
  {680a1f37-2b9f-44fa-b9d1-5ca9ea50a35b}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7109eebb-abe8-45b4-a589-6ff25be6031a}, !- Handle
  ConfRoom_Top_2 Infiltration,            !- Name
  {532a76a3-a007-4347-afed-4f4aa3e41419}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0bbb273-96ea-4dfe-a839-f53e86d92fa3}, !- Handle
  EnclosedOffice_Bot_1 Infiltration,      !- Name
  {fde173d0-3216-4c8c-81aa-f97765d7e07b}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a41daaf-95af-45ef-841d-5f56e1feede6}, !- Handle
  EnclosedOffice_Bot_2 Infiltration,      !- Name
  {597c73f0-ba11-4097-8b84-21dbfe0e3af0}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f69e805-0b5a-4bbe-9434-cfb498a66248}, !- Handle
  EnclosedOffice_Bot_3 Infiltration,      !- Name
  {3722a907-8e46-4db9-958e-74273550d93b}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15df6130-1861-412f-b04f-00ff72a3b876}, !- Handle
  EnclosedOffice_Bot_4 Infiltration,      !- Name
  {01b8e746-81ac-4927-8f78-0abadefcbe48}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f036d62a-9513-49b3-b29f-052285a9cc1c}, !- Handle
  EnclosedOffice_Mid_1 Infiltration,      !- Name
  {f0a6c979-b679-4887-8c3e-fd2959a4c252}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a4a032ef-b96d-4792-a2d0-83d654059e05}, !- Handle
  EnclosedOffice_Mid_2 Infiltration,      !- Name
  {5ce85006-2881-44f2-8075-2f399d15ba10}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {055f0055-9081-41dd-bf38-4ee645544ae6}, !- Handle
  EnclosedOffice_Mid_3 Infiltration,      !- Name
  {33539362-7b43-49a3-9a0d-5f008832b087}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d2896be6-00c2-43f2-9452-5394e43c2171}, !- Handle
  EnclosedOffice_Top_1 Infiltration,      !- Name
  {2b598676-3558-42cf-ab42-7bf228720330}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {85950b98-b463-45eb-83f3-04849b471252}, !- Handle
  EnclosedOffice_Top_2 Infiltration,      !- Name
  {9a8fdf16-17b3-4e90-9f33-f4e710f4b4af}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b6f918d-3e8e-41c9-a5db-0111462ddf92}, !- Handle
  EnclosedOffice_Top_3 Infiltration,      !- Name
  {088fff13-3245-46c2-bd01-90dce95d2d32}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Constant,
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Handle
  Always On Discrete,                     !- Name
  {f42da6fa-dcdd-4b2f-b9c4-a9082ff1b7e6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {f42da6fa-dcdd-4b2f-b9c4-a9082ff1b7e6}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {fc1ea2ac-4d2c-45d7-9178-7bb144defb8c}, !- Handle
  FirstFloor_Plenum Infiltration,         !- Name
  {0db7eb19-b972-4a96-9e47-9b6aec24f2c2}, !- Space or SpaceType Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dd1445de-22c1-4d92-b0e3-8b5919cc745d}, !- Handle
  Lounge_Bot Infiltration,                !- Name
  {234ac46c-ffc3-4573-99a3-a40a78cb0ee7}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc9e1ef7-d8b4-4e55-b2e7-a57f06601cd8}, !- Handle
  MidFloor_Plenum Infiltration,           !- Name
  {45fd3ae3-8f2f-44af-ad8a-4bacc76c87c7}, !- Space or SpaceType Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d285dc12-9274-43ea-b775-4c91eadcf2c9}, !- Handle
  OpenOffice_Bot_3 Infiltration,          !- Name
  {22813b20-9643-4e5e-ac1b-ca71f74c398b}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de907ffb-e301-4e16-8f98-b6b4ac8adc8f}, !- Handle
  OpenOffice_Mid_3 Infiltration,          !- Name
  {52646ffd-e7f7-4b4f-9543-312ced0a6bae}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a11e1a6-b74d-41d1-af03-273267b2e423}, !- Handle
  OpenOffice_Mid_4 Infiltration,          !- Name
  {d760da4e-d075-4ad8-8f56-c8f324e1c9c9}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee64fe72-d265-4928-bafb-f6f4ad79fada}, !- Handle
  OpenOffice_Top_3 Infiltration,          !- Name
  {cd57e5c2-5023-4058-b2a8-752285324e5c}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96d2f638-03fc-4325-a24a-bb712cbcef35}, !- Handle
  OpenOffice_Top_4 Infiltration,          !- Name
  {2c570dca-0fd4-41ad-8bd7-f645979bf614}, !- Space or SpaceType Name
  {9fb7061f-4db1-4b02-9756-c17230667406}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1eb20352-155b-4c81-b030-612610772059}, !- Handle
  TopFloor_Plenum Infiltration,           !- Name
  {79ab5ef1-6729-4240-b9f0-4a689066e545}, !- Space or SpaceType Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19943825422058e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {4a45e2d5-3c63-467c-83e4-ea7692da6f2e}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {932cb0e0-be7f-47d1-bd7d-d2b9a9fcb35f}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {d8aca69f-c64a-4bda-bb35-077195a1de8e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {89136dd3-6d01-429f-903f-588c9a27b536}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {443e076c-f56f-4489-a9a2-db657e333fd2}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ffed54ee-3b2d-46fd-934b-69605ad4dd67}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {d8aca69f-c64a-4bda-bb35-077195a1de8e}, !- Layer 1
  {89136dd3-6d01-429f-903f-588c9a27b536}, !- Layer 2
  {443e076c-f56f-4489-a9a2-db657e333fd2}; !- Layer 3

OS:Material,
  {0e9b3eec-bd51-429c-81df-2375b790a27f}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {926c9760-af08-4019-9e47-30d9447df71d}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {0e9b3eec-bd51-429c-81df-2375b790a27f}, !- Layer 1
  {0e9b3eec-bd51-429c-81df-2375b790a27f}; !- Layer 2

OS:Material,
  {152e814d-4aef-4604-96ce-96109a7ef6eb}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {e0b7633b-87d7-4922-9484-6624b0c31034}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {152e814d-4aef-4604-96ce-96109a7ef6eb}; !- Layer 1

OS:Construction,
  {8679aefa-a3f6-4573-b0f6-8526b9edf6d9}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {152e814d-4aef-4604-96ce-96109a7ef6eb}, !- Layer 1
  {d8aca69f-c64a-4bda-bb35-077195a1de8e}; !- Layer 2

OS:DefaultConstructionSet,
  {7bb5516a-9460-466a-86c7-25bf889be2bb}, !- Handle
  90.1-2010 - MedOffice - ASHRAE 169-2006-3C, !- Name
  {9fe649e0-3716-4b0b-9ca1-1ba6dac84b0e}, !- Default Exterior Surface Constructions Name
  {98dd5c38-4fd5-4b8e-9180-35aa3aa5f4bf}, !- Default Interior Surface Constructions Name
  {42f47120-61bd-4925-b37a-b1a17b200afa}, !- Default Ground Contact Surface Constructions Name
  {684b8d40-e3d9-43ce-94e3-6b7c08768a6f}, !- Default Exterior SubSurface Constructions Name
  {b7066301-abbc-479a-9828-be53404eacf3}, !- Default Interior SubSurface Constructions Name
  {1f83739f-4d5d-4c0e-9b34-beb223ec2162}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {9fe649e0-3716-4b0b-9ca1-1ba6dac84b0e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {03f33940-f490-4034-ac39-3135edbcc670}, !- Floor Construction Name
  {003d718f-4615-4085-810a-52d4f356f41c}, !- Wall Construction Name
  {1efe6efa-2154-4315-b0f1-0f9a34e4ce29}; !- Roof Ceiling Construction Name

OS:Construction,
  {03f33940-f490-4034-ac39-3135edbcc670}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {3a39d800-319b-45ae-85dd-0210eb879429}, !- Layer 1
  {66dd0367-9d1b-4c9d-b4cf-08a8f5f0537d}, !- Layer 2
  {e3ac5493-d326-44c8-8309-4cb0571d9475}; !- Layer 3

OS:StandardsInformation:Construction,
  {24ebc2a3-1deb-4f68-b2bb-c403cf6e926d}, !- Handle
  {03f33940-f490-4034-ac39-3135edbcc670}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {3a39d800-319b-45ae-85dd-0210eb879429}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {66dd0367-9d1b-4c9d-b4cf-08a8f5f0537d}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e3ac5493-d326-44c8-8309-4cb0571d9475}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {003d718f-4615-4085-810a-52d4f356f41c}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {98c60e83-ff02-4efd-861b-1e52ada6a176}, !- Layer 1
  {dfeb6c78-f11a-4b4f-9f69-6706f78e2a43}, !- Layer 2
  {7f94640c-573e-4543-b208-f80232208e0b}, !- Layer 3
  {dfeb6c78-f11a-4b4f-9f69-6706f78e2a43}; !- Layer 4

OS:StandardsInformation:Construction,
  {5b523e6d-1e66-4605-b30a-7a58193406b8}, !- Handle
  {003d718f-4615-4085-810a-52d4f356f41c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {98c60e83-ff02-4efd-861b-1e52ada6a176}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {dfeb6c78-f11a-4b4f-9f69-6706f78e2a43}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7f94640c-573e-4543-b208-f80232208e0b}, !- Handle
  Typical Insulation R-9.73,              !- Name
  Smooth,                                 !- Roughness
  1.712828371834,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1efe6efa-2154-4315-b0f1-0f9a34e4ce29}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {b96e9e6c-3fc8-4fc9-a364-0c317bed8c83}, !- Layer 1
  {8867c7b4-bae5-4e98-b341-48da59fd04e7}, !- Layer 2
  {6179b52c-018b-47da-abe7-f7f9ab338018}; !- Layer 3

OS:StandardsInformation:Construction,
  {b5f59608-50a9-4e48-9101-0a4963700568}, !- Handle
  {1efe6efa-2154-4315-b0f1-0f9a34e4ce29}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {b96e9e6c-3fc8-4fc9-a364-0c317bed8c83}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8867c7b4-bae5-4e98-b341-48da59fd04e7}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6179b52c-018b-47da-abe7-f7f9ab338018}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {98dd5c38-4fd5-4b8e-9180-35aa3aa5f4bf}, !- Handle
  Default Surface Constructions 2,        !- Name
  {7efcfc1e-e5bf-47e8-8fb3-479fce49a525}, !- Floor Construction Name
  {d9d45373-1933-4374-976b-4162a54968e7}, !- Wall Construction Name
  {d95e0e13-1d91-42d5-af8e-e085d93c1856}; !- Roof Ceiling Construction Name

OS:Construction,
  {7efcfc1e-e5bf-47e8-8fb3-479fce49a525}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {89136dd3-6d01-429f-903f-588c9a27b536}, !- Layer 1
  {d8aca69f-c64a-4bda-bb35-077195a1de8e}; !- Layer 2

OS:StandardsInformation:Construction,
  {ea90449e-f583-4606-bfca-3fd32a1cad94}, !- Handle
  {7efcfc1e-e5bf-47e8-8fb3-479fce49a525}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d9d45373-1933-4374-976b-4162a54968e7}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {0e9b3eec-bd51-429c-81df-2375b790a27f}, !- Layer 1
  {0e9b3eec-bd51-429c-81df-2375b790a27f}; !- Layer 2

OS:StandardsInformation:Construction,
  {66b5e80e-a4ea-4a5f-a7fb-6578028e459d}, !- Handle
  {d9d45373-1933-4374-976b-4162a54968e7}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d95e0e13-1d91-42d5-af8e-e085d93c1856}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {d8aca69f-c64a-4bda-bb35-077195a1de8e}, !- Layer 1
  {89136dd3-6d01-429f-903f-588c9a27b536}; !- Layer 2

OS:StandardsInformation:Construction,
  {55b174d2-8126-4aeb-b962-60edfbc3f679}, !- Handle
  {d95e0e13-1d91-42d5-af8e-e085d93c1856}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {42f47120-61bd-4925-b37a-b1a17b200afa}, !- Handle
  Default Surface Constructions 3,        !- Name
  {4720deb1-4c16-4857-8886-46c3d690df52}, !- Floor Construction Name
  {890e1fae-d4a8-4db5-a191-13559d6efb6f}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {4720deb1-4c16-4857-8886-46c3d690df52}, !- Handle
  Smallhotel 2010 Slab Floor,             !- Name
  ,                                       !- Surface Rendering Name
  {a776a2a8-b5a3-46bf-a5e8-c7749dfd1653}, !- Layer 1
  {d8aca69f-c64a-4bda-bb35-077195a1de8e}; !- Layer 2

OS:StandardsInformation:Construction,
  {3ca3c1ec-0660-4c59-bcc9-568c2960b16d}, !- Handle
  {4720deb1-4c16-4857-8886-46c3d690df52}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {a776a2a8-b5a3-46bf-a5e8-c7749dfd1653}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {890e1fae-d4a8-4db5-a191-13559d6efb6f}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {3d131e98-fcb3-4556-8fd1-4beda8deae31}; !- Layer 1

OS:StandardsInformation:Construction,
  {b701c75f-c2c0-4e88-b3e6-02c6fec8d10d}, !- Handle
  {890e1fae-d4a8-4db5-a191-13559d6efb6f}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1e37251b-28ea-45c9-91ee-d2beab0f4475}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3d131e98-fcb3-4556-8fd1-4beda8deae31}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {684b8d40-e3d9-43ce-94e3-6b7c08768a6f}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {19797895-065b-424c-bd9c-d7d73fa7d6fb}, !- Fixed Window Construction Name
  {19797895-065b-424c-bd9c-d7d73fa7d6fb}, !- Operable Window Construction Name
  {651430b0-715b-49da-9d26-aea5c65334c6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {955d74d6-5d24-46bd-bd47-930ad60254aa}, !- Overhead Door Construction Name
  {466a60ce-72b3-4113-8a94-6dc063df98b1}, !- Skylight Construction Name
  {3d09f59c-e2ae-48cc-8a5c-322aea035f5b}, !- Tubular Daylight Dome Construction Name
  {3d09f59c-e2ae-48cc-8a5c-322aea035f5b}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {19797895-065b-424c-bd9c-d7d73fa7d6fb}, !- Handle
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {2124e9af-0af6-47eb-b7d8-ddf9a2e5fc78}, !- Layer 1
  {5b755138-95f2-4add-83c0-717dcff9fc0e}, !- Layer 2
  {1e4fed2d-1c37-4c7d-bfb7-f3bee3daf957}; !- Layer 3

OS:StandardsInformation:Construction,
  {dc26ac0b-dd93-498a-9d39-2b3655eba469}, !- Handle
  {19797895-065b-424c-bd9c-d7d73fa7d6fb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {2124e9af-0af6-47eb-b7d8-ddf9a2e5fc78}, !- Handle
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.2,                                    !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.39,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.22,                                   !- Visible Transmittance at Normal Incidence
  0.17,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {5b755138-95f2-4add-83c0-717dcff9fc0e}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {1e4fed2d-1c37-4c7d-bfb7-f3bee3daf957}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {651430b0-715b-49da-9d26-aea5c65334c6}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {e5bfa4c7-c458-411d-9b12-4f407409726b}, !- Layer 1
  {1e37251b-28ea-45c9-91ee-d2beab0f4475}; !- Layer 2

OS:StandardsInformation:Construction,
  {9edbda4d-56bb-4a25-aea1-d68b6ecb8aee}, !- Handle
  {651430b0-715b-49da-9d26-aea5c65334c6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e5bfa4c7-c458-411d-9b12-4f407409726b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {955d74d6-5d24-46bd-bd47-930ad60254aa}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f7065cc3-d231-4fcf-8707-474fc560e246}; !- Layer 1

OS:StandardsInformation:Construction,
  {483e6d69-c1a8-4e35-b60f-e61c2a3cb7e6}, !- Handle
  {955d74d6-5d24-46bd-bd47-930ad60254aa}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {f7065cc3-d231-4fcf-8707-474fc560e246}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {466a60ce-72b3-4113-8a94-6dc063df98b1}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing Skylight, !- Name
  ,                                       !- Surface Rendering Name
  {211378fe-b905-4513-ba93-ed5676df5850}; !- Layer 1

OS:StandardsInformation:Construction,
  {eccb7f0c-767f-47e0-9edd-9281b87d913d}, !- Handle
  {466a60ce-72b3-4113-8a94-6dc063df98b1}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {211378fe-b905-4513-ba93-ed5676df5850}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:Construction,
  {3d09f59c-e2ae-48cc-8a5c-322aea035f5b}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {f2e8843b-1ce9-4e0a-9abd-1cb5ef90f852}; !- Layer 1

OS:StandardsInformation:Construction,
  {63a06384-2b82-4742-9313-ff95abba6521}, !- Handle
  {3d09f59c-e2ae-48cc-8a5c-322aea035f5b}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {f2e8843b-1ce9-4e0a-9abd-1cb5ef90f852}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {b7066301-abbc-479a-9828-be53404eacf3}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {3d09f59c-e2ae-48cc-8a5c-322aea035f5b}, !- Fixed Window Construction Name
  {3d09f59c-e2ae-48cc-8a5c-322aea035f5b}, !- Operable Window Construction Name
  {38b0970e-45dd-4223-88e1-97229cc8abd1}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {38b0970e-45dd-4223-88e1-97229cc8abd1}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {ce5f5a99-b3b9-431d-8ddd-9f9245fcf271}; !- Layer 1

OS:StandardsInformation:Construction,
  {a9621b46-dcb3-4e7f-8b09-9598a6d70987}, !- Handle
  {38b0970e-45dd-4223-88e1-97229cc8abd1}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ce5f5a99-b3b9-431d-8ddd-9f9245fcf271}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {1f83739f-4d5d-4c0e-9b34-beb223ec2162}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {ce5f5a99-b3b9-431d-8ddd-9f9245fcf271}; !- Layer 1

OS:StandardsInformation:Construction,
  {d582f13b-9e8f-4af7-ba11-83fc34cc923f}, !- Handle
  {1f83739f-4d5d-4c0e-9b34-beb223ec2162}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f9cdd014-ec70-4d72-bee2-9828d5f33326}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {78f450c7-9c20-4082-a9d3-91dbefcdea10}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {f9cdd014-ec70-4d72-bee2-9828d5f33326}; !- Layer 1

OS:InternalMass:Definition,
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Handle
  Internal Mass Definition 1,             !- Name
  {78f450c7-9c20-4082-a9d3-91dbefcdea10}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {058125d5-c918-4890-869e-ae449d773c57}, !- Handle
  OpenOffice_Bot_1 Mass,                  !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {d3b80d82-0387-4e18-a970-84ace3573794}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dae4413b-311f-474b-b424-8b6a6523cb52}, !- Handle
  OpenOffice_Bot_2 Mass,                  !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {71627c3d-b8bb-4822-94c6-e191f607c7c3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dd82d7b1-6b82-4e04-8767-89b6561fae4d}, !- Handle
  OpenOffice_Bot_3 Mass,                  !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {22813b20-9643-4e5e-ac1b-ca71f74c398b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8cac4475-930d-4481-85a4-962574a55f91}, !- Handle
  EnclosedOffice_Bot_1 Mass,              !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {fde173d0-3216-4c8c-81aa-f97765d7e07b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {25279755-8d68-4383-b390-bced6d08f409}, !- Handle
  EnclosedOffice_Bot_2 Mass,              !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {597c73f0-ba11-4097-8b84-21dbfe0e3af0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {daeee5ea-e942-4c46-b8b1-29ec662c548e}, !- Handle
  EnclosedOffice_Bot_3 Mass,              !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {3722a907-8e46-4db9-958e-74273550d93b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2ea609de-2951-4b6e-bc4f-4c676485f472}, !- Handle
  EnclosedOffice_Bot_4 Mass,              !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {01b8e746-81ac-4927-8f78-0abadefcbe48}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4499e4a2-7d74-4973-b0fe-2ebe0e1ee9f9}, !- Handle
  ActiveStorage_Bot_1 Mass,               !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {8bfa1513-dde5-445d-b5af-69b547f9fed4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6a7bc5da-8c4d-4af6-8185-1c6025899c66}, !- Handle
  ActiveStorage_Bot_2 Mass,               !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {73402641-4d57-419b-a232-ecaadb97f818}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {790fd506-a3d4-4374-a72e-98deb7e4dc37}, !- Handle
  ActiveStorage_Bot_3 Mass,               !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {c79dfd8e-0c5f-468d-a862-3d8cfa5ecc3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8ba4b78b-c8b6-4532-b984-1125272430b9}, !- Handle
  ActiveStorage_Bot_4 Mass,               !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {28928794-2be1-4844-8cbb-7e9a5135b712}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b0435d8b-d03a-4048-a4e6-a813e54553bd}, !- Handle
  ClassRoom_Bot Mass,                     !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {20a72fcc-8f53-4254-a663-0a1e83c54121}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {96261ecc-065d-4a7e-9fd2-525b3eb7dd94}, !- Handle
  ConfRoom_Bot_1 Mass,                    !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {dead6e0b-93b8-47d9-be64-14bafc65d3ed}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fd4c1956-ce8d-49fa-b74c-cf0eee6127a3}, !- Handle
  ConfRoom_Bot_2 Mass,                    !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {5c3f4599-a380-4a4b-9c7b-8ddf191cfd3c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {16e018d4-73d1-4db3-878b-3cc02cdf93be}, !- Handle
  Corridor_Bot_1 Mass,                    !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {3582db20-b034-4500-9c2e-ddf83e8c51fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8ffeedee-4eaa-47b0-8731-d7b22b9bfd85}, !- Handle
  Corridor_Bot_2 Mass,                    !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {93f9b288-ab23-4aeb-92d3-0f31119c425c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b6795128-963a-4257-b77b-1a5971cbbc7b}, !- Handle
  Dining_Bot Mass,                        !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {e33b76f2-d31e-486a-ba0e-68c11e5dc618}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f5ec6662-1282-4959-89c7-8eb578e67607}, !- Handle
  Lobby_Bot Mass,                         !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {79e07745-0c54-4000-bd7b-056875fc02b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e5804801-dad8-454d-8170-d725533aac30}, !- Handle
  Lounge_Bot Mass,                        !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {234ac46c-ffc3-4573-99a3-a40a78cb0ee7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {61704b56-5cc9-486e-93b7-0a96ffb2710f}, !- Handle
  Mechanical_Bot Mass,                    !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {a851ef72-3731-451e-8776-1a4d556b3063}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {09483704-5847-451c-808e-36824050b4a5}, !- Handle
  Restroom_Bot Mass,                      !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {3eecb187-413f-4cee-a5c8-613f53ea8a9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ba5f5919-ce02-4c23-bfcb-de4d817a4543}, !- Handle
  Stair_Bot_1 Mass,                       !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {34daa9fc-c3a7-4661-b303-855b08b13084}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3a2a34d2-1df1-4dbc-9bab-c5c932ab7ef3}, !- Handle
  Stair_Bot_2 Mass,                       !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {476eb5f5-f393-4d58-86b4-d6124e4ec4ea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d579e813-ac9e-4d3d-bf3b-37821e9c6b28}, !- Handle
  OpenOffice_Mid_1 Mass,                  !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {cbc7e64c-309f-482e-b2a4-75d926545811}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {506a702b-110a-456c-bb8a-36818402b265}, !- Handle
  OpenOffice_Mid_2 Mass,                  !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {df413531-d117-43e3-9eff-bc366114d051}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {38336f01-0339-45b3-b596-4a94236a0a91}, !- Handle
  OpenOffice_Mid_3 Mass,                  !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {52646ffd-e7f7-4b4f-9543-312ced0a6bae}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e3a8b498-17a8-4e51-a60d-af5bec1aeff4}, !- Handle
  OpenOffice_Mid_4 Mass,                  !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {d760da4e-d075-4ad8-8f56-c8f324e1c9c9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {be372906-3ff9-4d53-838a-4a244dcb8aa9}, !- Handle
  EnclosedOffice_Mid_1 Mass,              !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {f0a6c979-b679-4887-8c3e-fd2959a4c252}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0e58cf14-0e51-49d0-b0ad-437b2dfd0c25}, !- Handle
  EnclosedOffice_Mid_2 Mass,              !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {5ce85006-2881-44f2-8075-2f399d15ba10}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0db113b6-15d0-4267-9a42-a800c84bd670}, !- Handle
  EnclosedOffice_Mid_3 Mass,              !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {33539362-7b43-49a3-9a0d-5f008832b087}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {14e4b72f-fa4c-4792-8810-bc977c3e8937}, !- Handle
  ActiveStorage_Mid_1 Mass,               !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {4e389877-72d6-482c-9f41-78c8947f9391}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ea2987e0-6232-4a14-ada6-9d833ecf665b}, !- Handle
  ActiveStorage_Mid_2 Mass,               !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {9e41e3d2-92f3-42bd-89c8-6609dddb08bc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {396cf22d-2753-4c55-ba77-794a2e9d7911}, !- Handle
  ActiveStorage_Mid_3 Mass,               !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {07c2c681-44df-453e-824e-dbf9410b3f66}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d05355f4-388d-4816-ae64-00f7807b62a6}, !- Handle
  ActiveStorage_Mid_4 Mass,               !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {f1c0bfcc-53e0-4195-b145-b5e99dda47cc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b905125a-3c15-44fa-9e6e-7d9c206afaac}, !- Handle
  ConfRoom_Mid_1 Mass,                    !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {a2f42132-0f39-42fb-a9bc-1b029ba5c56d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3499e4b4-7d78-477a-9fe6-4b6385ce0aa8}, !- Handle
  ConfRoom_Mid_2 Mass,                    !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {97d239e3-2f93-4f66-88a2-7167dc152e5a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1b888170-078a-42e3-8fab-a067a6d45090}, !- Handle
  Corridor_Mid_1 Mass,                    !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {78b6dd7f-2610-4461-8eef-6df2e285809a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9b7f6d77-e163-4f4e-a7f4-ed8858e3ab27}, !- Handle
  Corridor_Mid_2 Mass,                    !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {8ac827fd-9254-438e-a8da-229b190abbc7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {97ac30ae-8951-4035-84b5-d0a5a7a220b5}, !- Handle
  Dining_Mid Mass,                        !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {57f3f5b2-5b72-4b03-a755-cfb36254100f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {48aad408-9576-4d8d-99dd-bfdd203058c5}, !- Handle
  Lobby_Mid Mass,                         !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {99514813-db6d-4470-adca-b6b0ff5d6f50}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {02ed46a4-5758-4fdc-a8ad-85578ec5c6fb}, !- Handle
  Mechanical_Mid Mass,                    !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {ac3c829e-9b67-4edf-bc90-a35d87f91269}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1e350349-0010-4cfc-9879-5f4479448c9d}, !- Handle
  Restroom_Mid Mass,                      !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {7c677a4d-94d0-45a0-ba23-55916435b088}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a1cf092a-46e1-40f0-b663-dc1f7a1ddd5c}, !- Handle
  Stair_Mid_1 Mass,                       !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {f90cece3-70e9-447e-b482-e9cbe5a23e4d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d3e45f3c-f8be-4bde-80b0-11dc87669cff}, !- Handle
  Stair_Mid_2 Mass,                       !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {043c1bed-f3c5-4d34-8a90-734e65850131}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3d2a50b1-64b8-4807-8c52-b7603343b208}, !- Handle
  OpenOffice_Top_1 Mass,                  !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {012df538-0e9f-408a-b54c-c013737bb521}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fac65c6b-7ccf-4404-b311-c8f8940a6f23}, !- Handle
  OpenOffice_Top_2 Mass,                  !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {39644eab-0d0f-4e37-ba13-07a4b9cb84ca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d55fe4ce-ec33-42a4-9dab-5885b1ba5300}, !- Handle
  OpenOffice_Top_3 Mass,                  !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {cd57e5c2-5023-4058-b2a8-752285324e5c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd3d6948-d797-4811-87d8-b7f3c95cac06}, !- Handle
  OpenOffice_Top_4 Mass,                  !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {2c570dca-0fd4-41ad-8bd7-f645979bf614}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {30a56b17-1c29-498f-bb64-80940e75efcc}, !- Handle
  EnclosedOffice_Top_1 Mass,              !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {2b598676-3558-42cf-ab42-7bf228720330}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0d756a4f-e8ce-4a3f-bb02-be4859d9d1e4}, !- Handle
  EnclosedOffice_Top_2 Mass,              !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {9a8fdf16-17b3-4e90-9f33-f4e710f4b4af}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e3733335-8d7e-4b91-96c0-f1cae42bc18d}, !- Handle
  EnclosedOffice_Top_3 Mass,              !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {088fff13-3245-46c2-bd01-90dce95d2d32}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {144a6630-1084-422f-ab00-001ac6d5fbde}, !- Handle
  ActiveStorage_Top_1 Mass,               !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {81d663af-05fb-46d2-8207-a345ceb974c3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b33b2d13-8aff-40e1-9648-43ea9e361f45}, !- Handle
  ActiveStorage_Top_2 Mass,               !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {e6819e9b-a5fa-4fba-9afa-e362ffb236e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5d44e021-1548-4248-a2b2-0f997ff26273}, !- Handle
  ActiveStorage_Top_3 Mass,               !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {ed4c4f3d-97af-4aee-8dd1-e5c7e0c1156f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2d928764-eed7-4fd1-94b0-2b954a69eaf8}, !- Handle
  ActiveStorage_Top_4 Mass,               !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {e5b9b64e-a463-490d-aace-ded47cbf2d97}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0af2537d-01bc-4263-8a4b-34da24574bda}, !- Handle
  ConfRoom_Top_1 Mass,                    !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {680a1f37-2b9f-44fa-b9d1-5ca9ea50a35b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f48b7103-88d7-456d-ba50-8119f543be33}, !- Handle
  ConfRoom_Top_2 Mass,                    !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {532a76a3-a007-4347-afed-4f4aa3e41419}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58f7efec-ecbd-4876-9843-d7f15270c7e9}, !- Handle
  Corridor_Top_1 Mass,                    !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {3c299b5c-1e29-4d6b-b2ed-07d32ab6602a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {56bcc17d-fd14-47c3-b1b6-d85c3758183f}, !- Handle
  Corridor_Top_2 Mass,                    !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {684d765c-071b-490a-b181-4f80e0572fd5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0bc18091-def5-4ad2-82c2-f89e66144230}, !- Handle
  Dining_Top Mass,                        !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {253908e5-6fa9-4d28-aa23-cf9123080b33}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {10b6f583-c508-4513-af2b-4fd8e2f4cd15}, !- Handle
  Lobby_Top Mass,                         !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {3ec26761-c667-4167-89c1-197f22b958f4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a4308525-f4a6-49df-b216-d6bf370769c7}, !- Handle
  Mechanical_Top Mass,                    !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {d259cafd-e505-4a7c-9fd3-92dde1140f3b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fae6d705-2d2e-4dd3-b510-f3596574fe43}, !- Handle
  Restroom_Top Mass,                      !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {c078e3bf-4616-455a-910d-4eb58ddc485b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e92054e8-e88b-4bcb-b6d9-8c2eceb0acb3}, !- Handle
  Stair_Top_1 Mass,                       !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {f30b4347-26f3-4bab-9859-c9e3ec113927}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d69785ca-501a-49c5-b0e1-aa164070381f}, !- Handle
  Stair_Top_2 Mass,                       !- Name
  {a92f7905-3003-4da5-83a2-359df69c4825}, !- Internal Mass Definition Name
  {415020a7-0ebc-479d-817d-7158b9d145ae}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermalZone,
  {d6de64fc-f176-4c51-88df-983f8469e13f}, !- Handle
  ActiveStorage_Bot_1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {402c7c5c-a03e-4369-962c-94ed0ff043e6}, !- Zone Air Inlet Port List
  {e214c8e4-b9f7-4789-bbc5-b134494c5b7b}, !- Zone Air Exhaust Port List
  {08208e52-039c-44ec-9a52-8d3886d677fb}, !- Zone Air Node Name
  {59f36525-1458-43b4-a7e1-db2597bf6fc8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1d62dbb2-9fcc-42c5-b2af-3b80a5dd9311}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f945fb8f-8261-47af-8e0f-d2e9771ee861}, !- Handle
  Node 1,                                 !- Name
  {08208e52-039c-44ec-9a52-8d3886d677fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08208e52-039c-44ec-9a52-8d3886d677fb}, !- Handle
  {e4b1e8a3-aa05-4b9b-a280-aa00a183b6cb}, !- Name
  {d6de64fc-f176-4c51-88df-983f8469e13f}, !- Source Object
  11,                                     !- Outlet Port
  {f945fb8f-8261-47af-8e0f-d2e9771ee861}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {402c7c5c-a03e-4369-962c-94ed0ff043e6}, !- Handle
  {fd0a546a-82a8-439d-8d77-adc6e9a64c46}, !- Name
  {d6de64fc-f176-4c51-88df-983f8469e13f}, !- HVAC Component
  {81a0df7f-cf72-407b-87a9-ef958a3b7407}; !- Port 1

OS:PortList,
  {e214c8e4-b9f7-4789-bbc5-b134494c5b7b}, !- Handle
  {29c87d3d-a6dd-4510-9c88-ce5a71c2057a}, !- Name
  {d6de64fc-f176-4c51-88df-983f8469e13f}; !- HVAC Component

OS:PortList,
  {59f36525-1458-43b4-a7e1-db2597bf6fc8}, !- Handle
  {2af32628-2002-4713-914b-b9ab869e8df8}, !- Name
  {d6de64fc-f176-4c51-88df-983f8469e13f}, !- HVAC Component
  {001fd4d6-d085-4afd-8735-1650ce5ad0ce}; !- Port 1

OS:Sizing:Zone,
  {3ef0e711-3f65-47fc-9355-2aeaccca6521}, !- Handle
  {d6de64fc-f176-4c51-88df-983f8469e13f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d2b7564c-f583-4149-adae-90096393f5c9}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {d6de64fc-f176-4c51-88df-983f8469e13f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3cce9583-cfad-47a3-ac18-959b3c7ffb6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {1d62dbb2-9fcc-42c5-b2af-3b80a5dd9311}, !- Handle
  MediumOffice - Storage Thermostat 1,    !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2746514a-41b4-4e8c-91e3-6e1c09ede552}, !- Handle
  ActiveStorage_Bot_2 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edb39c15-b2d5-45f9-9434-545a7269243d}, !- Zone Air Inlet Port List
  {2d48e542-d6ad-4f0d-85e1-0cacd63a0bd9}, !- Zone Air Exhaust Port List
  {60cd2f76-55af-4fb7-9879-465a2f608129}, !- Zone Air Node Name
  {12fe0414-10ce-4460-bd44-552539079d7d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9942e878-4e00-4899-a63d-518d89ba12fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7f41964-396a-4aa9-af9d-66cfd3c92564}, !- Handle
  Node 2,                                 !- Name
  {60cd2f76-55af-4fb7-9879-465a2f608129}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60cd2f76-55af-4fb7-9879-465a2f608129}, !- Handle
  {03d6c22b-6ebc-43cb-ac9f-b33f5a319a4c}, !- Name
  {2746514a-41b4-4e8c-91e3-6e1c09ede552}, !- Source Object
  11,                                     !- Outlet Port
  {f7f41964-396a-4aa9-af9d-66cfd3c92564}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edb39c15-b2d5-45f9-9434-545a7269243d}, !- Handle
  {13b2eb69-4a59-49e5-b7c9-5cea3f2c4bbf}, !- Name
  {2746514a-41b4-4e8c-91e3-6e1c09ede552}, !- HVAC Component
  {2c30e085-6003-4d6f-a447-91478faa1b50}; !- Port 1

OS:PortList,
  {2d48e542-d6ad-4f0d-85e1-0cacd63a0bd9}, !- Handle
  {b5bc8a5a-0a44-46d7-a522-c6ffa1e55c2d}, !- Name
  {2746514a-41b4-4e8c-91e3-6e1c09ede552}; !- HVAC Component

OS:PortList,
  {12fe0414-10ce-4460-bd44-552539079d7d}, !- Handle
  {144fa8a7-6e35-4c3c-9138-1c2779df0ffe}, !- Name
  {2746514a-41b4-4e8c-91e3-6e1c09ede552}, !- HVAC Component
  {1a12a39c-86ed-4d40-ab8f-b3afba896760}; !- Port 1

OS:Sizing:Zone,
  {3495e798-1c52-4aed-a70b-44885c60a70c}, !- Handle
  {2746514a-41b4-4e8c-91e3-6e1c09ede552}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17e9c6b2-71ff-4c2a-891e-9ce8d67faa35}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {2746514a-41b4-4e8c-91e3-6e1c09ede552}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12104016-dd99-4189-93ea-7bb54a5887dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9942e878-4e00-4899-a63d-518d89ba12fb}, !- Handle
  MediumOffice - Storage Thermostat 2,    !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e24ef606-0c07-4758-8705-0a1510d1250e}, !- Handle
  ActiveStorage_Bot_3 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f82d8cbf-5fad-4100-aef7-2563030d38d2}, !- Zone Air Inlet Port List
  {78d2189f-5a98-4763-8a0a-783be0357877}, !- Zone Air Exhaust Port List
  {b567bad0-ab1c-474a-b082-b1f7599077ed}, !- Zone Air Node Name
  {f504b0b4-c892-4c9b-8cd4-ef9c6873a136}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f3d6e110-818c-4d79-b375-e07e3097a722}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {793d3b2f-b1c4-44cd-8ec8-241883c33f35}, !- Handle
  Node 3,                                 !- Name
  {b567bad0-ab1c-474a-b082-b1f7599077ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b567bad0-ab1c-474a-b082-b1f7599077ed}, !- Handle
  {eabd7a06-b141-4fbd-88e9-a3a6efdeb741}, !- Name
  {e24ef606-0c07-4758-8705-0a1510d1250e}, !- Source Object
  11,                                     !- Outlet Port
  {793d3b2f-b1c4-44cd-8ec8-241883c33f35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f82d8cbf-5fad-4100-aef7-2563030d38d2}, !- Handle
  {3446b6f4-fe23-4fec-be06-3393c7a6f82a}, !- Name
  {e24ef606-0c07-4758-8705-0a1510d1250e}, !- HVAC Component
  {938b151d-f5ca-4ff9-aa7f-ebf45d14bce1}; !- Port 1

OS:PortList,
  {78d2189f-5a98-4763-8a0a-783be0357877}, !- Handle
  {bedb3736-453e-4c97-8a39-84f94c50364d}, !- Name
  {e24ef606-0c07-4758-8705-0a1510d1250e}; !- HVAC Component

OS:PortList,
  {f504b0b4-c892-4c9b-8cd4-ef9c6873a136}, !- Handle
  {31d2800f-cbcf-4115-af90-2dd95916d8ec}, !- Name
  {e24ef606-0c07-4758-8705-0a1510d1250e}, !- HVAC Component
  {624e7818-5772-4ce2-b7ee-2da16ed3d6e4}; !- Port 1

OS:Sizing:Zone,
  {72cadb8c-4405-4e54-9373-2451e3cace50}, !- Handle
  {e24ef606-0c07-4758-8705-0a1510d1250e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e047f4d3-9b46-48c2-9738-8f65146f89d1}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {e24ef606-0c07-4758-8705-0a1510d1250e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7db3c7ea-24f1-4657-a590-c5fd4656193f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f3d6e110-818c-4d79-b375-e07e3097a722}, !- Handle
  MediumOffice - Storage Thermostat 3,    !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {89fae09e-cada-4e3e-a710-895bd571a4a7}, !- Handle
  ActiveStorage_Bot_4 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {312494ef-48ac-4e15-b217-5ef9f7676415}, !- Zone Air Inlet Port List
  {9679e48f-7977-4f41-bbba-1691fa590378}, !- Zone Air Exhaust Port List
  {5a37ed9e-53e2-497f-9cd6-03be9b6aae75}, !- Zone Air Node Name
  {4b21182e-666d-4b4b-9541-bb5e5d2e3337}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5370899a-a725-4fd2-b8d6-215fc1eba80b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce0cd751-339a-4956-88b0-5acfad404d3d}, !- Handle
  Node 4,                                 !- Name
  {5a37ed9e-53e2-497f-9cd6-03be9b6aae75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a37ed9e-53e2-497f-9cd6-03be9b6aae75}, !- Handle
  {52c4ab7f-51fe-48b5-a1a4-63203689cb68}, !- Name
  {89fae09e-cada-4e3e-a710-895bd571a4a7}, !- Source Object
  11,                                     !- Outlet Port
  {ce0cd751-339a-4956-88b0-5acfad404d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {312494ef-48ac-4e15-b217-5ef9f7676415}, !- Handle
  {7fec96a5-c24c-4d7c-b321-f2d92cc38739}, !- Name
  {89fae09e-cada-4e3e-a710-895bd571a4a7}, !- HVAC Component
  {05a90858-9885-490b-9bd8-5566e314bc32}; !- Port 1

OS:PortList,
  {9679e48f-7977-4f41-bbba-1691fa590378}, !- Handle
  {50fa0ca7-c0e2-4e3c-9cb0-69ab4b0f8d7f}, !- Name
  {89fae09e-cada-4e3e-a710-895bd571a4a7}; !- HVAC Component

OS:PortList,
  {4b21182e-666d-4b4b-9541-bb5e5d2e3337}, !- Handle
  {b1cf1dea-6605-4d65-aa66-6be00b57d512}, !- Name
  {89fae09e-cada-4e3e-a710-895bd571a4a7}, !- HVAC Component
  {2c6e42a9-1860-46b9-a080-5490fb5807e2}; !- Port 1

OS:Sizing:Zone,
  {742a18ba-cdab-4e9e-bcea-e025ecccaf11}, !- Handle
  {89fae09e-cada-4e3e-a710-895bd571a4a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a0a095e6-6058-4b8d-8924-dab2d1e1d69a}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {89fae09e-cada-4e3e-a710-895bd571a4a7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1c628346-c7cf-4e99-9aa3-d293ccc425f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5370899a-a725-4fd2-b8d6-215fc1eba80b}, !- Handle
  MediumOffice - Storage Thermostat 4,    !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {59350700-8994-42e5-a6c2-370c7ec763e7}, !- Handle
  ActiveStorage_Mid_1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c41e255-232c-4886-a513-1922e8013d3a}, !- Zone Air Inlet Port List
  {7a68e50d-0d33-4a34-b8c2-85a6775fd7ca}, !- Zone Air Exhaust Port List
  {3c36f92a-ff46-494d-957b-5a6f0ead8203}, !- Zone Air Node Name
  {66e56615-0865-4416-8693-8ad63ee25ffe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4b70beda-9487-477f-8d9c-de8c79174492}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c4d164c-cf9d-4ae4-90de-261d4d174ace}, !- Handle
  Node 5,                                 !- Name
  {3c36f92a-ff46-494d-957b-5a6f0ead8203}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c36f92a-ff46-494d-957b-5a6f0ead8203}, !- Handle
  {b88ac48c-79f0-4033-8251-0b09443caa04}, !- Name
  {59350700-8994-42e5-a6c2-370c7ec763e7}, !- Source Object
  11,                                     !- Outlet Port
  {5c4d164c-cf9d-4ae4-90de-261d4d174ace}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c41e255-232c-4886-a513-1922e8013d3a}, !- Handle
  {f238a22d-8ff1-4011-8dc7-2518aef7a8d8}, !- Name
  {59350700-8994-42e5-a6c2-370c7ec763e7}, !- HVAC Component
  {2c7a7c68-b22f-4526-aca6-7a0efad55ff9}; !- Port 1

OS:PortList,
  {7a68e50d-0d33-4a34-b8c2-85a6775fd7ca}, !- Handle
  {e63d7c61-a09d-4a3d-bf70-5223c6385b15}, !- Name
  {59350700-8994-42e5-a6c2-370c7ec763e7}; !- HVAC Component

OS:PortList,
  {66e56615-0865-4416-8693-8ad63ee25ffe}, !- Handle
  {69351479-d794-4ff1-bbf1-445616397591}, !- Name
  {59350700-8994-42e5-a6c2-370c7ec763e7}, !- HVAC Component
  {1ae0e427-30a9-4de6-80ff-08bfd0b69b3e}; !- Port 1

OS:Sizing:Zone,
  {ae0ec7d5-1348-4018-bde3-911dfb2c4556}, !- Handle
  {59350700-8994-42e5-a6c2-370c7ec763e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e470b7a4-0ce2-463f-934f-84566879dbed}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {59350700-8994-42e5-a6c2-370c7ec763e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da8173e3-02c0-452b-b599-c188956a1fc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4b70beda-9487-477f-8d9c-de8c79174492}, !- Handle
  MediumOffice - Storage Thermostat 5,    !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d34c70ce-d69e-4b81-abc5-8595c942b7cc}, !- Handle
  ActiveStorage_Mid_2 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ae6b4b2-61f2-4f7c-8071-a4b22571addd}, !- Zone Air Inlet Port List
  {44ca59e0-a4f0-4e28-ad2d-099aef7eb7e9}, !- Zone Air Exhaust Port List
  {f22f97c2-68a8-45a0-9a1a-f3355298108c}, !- Zone Air Node Name
  {e3ab9ff4-8983-4cd0-957a-ea1f3204d091}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a117fd79-2794-40f9-80bb-aadc7f50cd66}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b028a4f5-76bb-40f9-8046-29cdfb5a7a29}, !- Handle
  Node 6,                                 !- Name
  {f22f97c2-68a8-45a0-9a1a-f3355298108c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f22f97c2-68a8-45a0-9a1a-f3355298108c}, !- Handle
  {339b2605-f3d9-4b83-8100-3b3a7636d595}, !- Name
  {d34c70ce-d69e-4b81-abc5-8595c942b7cc}, !- Source Object
  11,                                     !- Outlet Port
  {b028a4f5-76bb-40f9-8046-29cdfb5a7a29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ae6b4b2-61f2-4f7c-8071-a4b22571addd}, !- Handle
  {8c526f5e-05a3-4eb8-a2e3-7b1f44590621}, !- Name
  {d34c70ce-d69e-4b81-abc5-8595c942b7cc}, !- HVAC Component
  {09f8e600-81a8-493a-a522-a55ee25a0e9a}; !- Port 1

OS:PortList,
  {44ca59e0-a4f0-4e28-ad2d-099aef7eb7e9}, !- Handle
  {723c5b4a-6b61-4f48-a5f0-32ed972ef0d8}, !- Name
  {d34c70ce-d69e-4b81-abc5-8595c942b7cc}; !- HVAC Component

OS:PortList,
  {e3ab9ff4-8983-4cd0-957a-ea1f3204d091}, !- Handle
  {cea7f55d-7dc3-4152-b45f-8f612bea8fb2}, !- Name
  {d34c70ce-d69e-4b81-abc5-8595c942b7cc}, !- HVAC Component
  {9acd8137-57b9-4a8d-9245-494f45fd0f03}; !- Port 1

OS:Sizing:Zone,
  {65b3c5a2-0df7-4fe4-9e1e-66251cd49a6f}, !- Handle
  {d34c70ce-d69e-4b81-abc5-8595c942b7cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {daa80112-8539-4fba-90b2-ca93ee5eb880}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {d34c70ce-d69e-4b81-abc5-8595c942b7cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41918986-ba08-413d-a9f0-52b29dde992b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a117fd79-2794-40f9-80bb-aadc7f50cd66}, !- Handle
  MediumOffice - Storage Thermostat 6,    !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b0ee56ea-3d4f-4aea-b497-de60c3b13c89}, !- Handle
  ActiveStorage_Mid_3 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2b0ac6f-4175-4e02-8fc0-b97ec3033eb0}, !- Zone Air Inlet Port List
  {871c4541-0025-462d-997e-a4de382e9dfb}, !- Zone Air Exhaust Port List
  {b109f1de-942d-49d4-ba6b-8ddad503808c}, !- Zone Air Node Name
  {092d06b8-c26d-43f2-bfdb-385799ae7e35}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a037fa8d-348e-427d-81e0-8d39a4757815}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6d29049-1e07-4eb6-a895-6c2da5991ff7}, !- Handle
  Node 7,                                 !- Name
  {b109f1de-942d-49d4-ba6b-8ddad503808c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b109f1de-942d-49d4-ba6b-8ddad503808c}, !- Handle
  {6bdaeda9-e2a9-4b42-81cc-de828ef1db61}, !- Name
  {b0ee56ea-3d4f-4aea-b497-de60c3b13c89}, !- Source Object
  11,                                     !- Outlet Port
  {b6d29049-1e07-4eb6-a895-6c2da5991ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2b0ac6f-4175-4e02-8fc0-b97ec3033eb0}, !- Handle
  {43467ba7-f56e-4d95-87dc-ede11ecd7132}, !- Name
  {b0ee56ea-3d4f-4aea-b497-de60c3b13c89}, !- HVAC Component
  {1f2f7dc8-30d3-42a4-a177-bc41b4fa561b}; !- Port 1

OS:PortList,
  {871c4541-0025-462d-997e-a4de382e9dfb}, !- Handle
  {a64a886f-0769-493b-a3d8-90a14dd5e99d}, !- Name
  {b0ee56ea-3d4f-4aea-b497-de60c3b13c89}; !- HVAC Component

OS:PortList,
  {092d06b8-c26d-43f2-bfdb-385799ae7e35}, !- Handle
  {cbded60f-66a2-40e0-bd3c-f362edd5f28a}, !- Name
  {b0ee56ea-3d4f-4aea-b497-de60c3b13c89}, !- HVAC Component
  {02972d9a-707d-468d-a6cb-ebeafac3ecb0}; !- Port 1

OS:Sizing:Zone,
  {51f1d106-591c-47bc-90da-c61a857ac82f}, !- Handle
  {b0ee56ea-3d4f-4aea-b497-de60c3b13c89}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19d750d0-f494-4a0a-907b-2c5d5e83505c}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {b0ee56ea-3d4f-4aea-b497-de60c3b13c89}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a175e001-c6b0-48a2-b526-ab05a4f3c338}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a037fa8d-348e-427d-81e0-8d39a4757815}, !- Handle
  MediumOffice - Storage Thermostat 7,    !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6a45f837-21f3-49c1-9ba3-81d2c05e6684}, !- Handle
  ActiveStorage_Mid_4 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {471c453c-e0c9-4bc0-b1d7-0683c8b9e623}, !- Zone Air Inlet Port List
  {e64c79a6-3d6d-4482-9ad1-9f8e5bf6ba46}, !- Zone Air Exhaust Port List
  {929cb65f-30e8-43b3-bdd6-4894d32be5f4}, !- Zone Air Node Name
  {f735e60f-1526-4692-a5d0-a46a6f35ae29}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e074f762-3321-4a8b-9abc-3a055fb633a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43592f2e-a58d-4474-83df-673069b80ca0}, !- Handle
  Node 8,                                 !- Name
  {929cb65f-30e8-43b3-bdd6-4894d32be5f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {929cb65f-30e8-43b3-bdd6-4894d32be5f4}, !- Handle
  {12698765-6af8-4c10-a306-b2fa41466e3e}, !- Name
  {6a45f837-21f3-49c1-9ba3-81d2c05e6684}, !- Source Object
  11,                                     !- Outlet Port
  {43592f2e-a58d-4474-83df-673069b80ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {471c453c-e0c9-4bc0-b1d7-0683c8b9e623}, !- Handle
  {ed111473-d850-404e-970f-8116202afbb0}, !- Name
  {6a45f837-21f3-49c1-9ba3-81d2c05e6684}, !- HVAC Component
  {013aa93c-3ae5-4ef6-ab8d-06b750722c78}; !- Port 1

OS:PortList,
  {e64c79a6-3d6d-4482-9ad1-9f8e5bf6ba46}, !- Handle
  {5238bb04-e248-4141-a563-4facd1be61af}, !- Name
  {6a45f837-21f3-49c1-9ba3-81d2c05e6684}; !- HVAC Component

OS:PortList,
  {f735e60f-1526-4692-a5d0-a46a6f35ae29}, !- Handle
  {fdb37613-a483-4d35-9a4c-e0630c4929f8}, !- Name
  {6a45f837-21f3-49c1-9ba3-81d2c05e6684}, !- HVAC Component
  {20996157-0829-4435-a219-8c2327d5a652}; !- Port 1

OS:Sizing:Zone,
  {f08e7bb0-882c-4952-8cf5-9fa3cc9bf2bd}, !- Handle
  {6a45f837-21f3-49c1-9ba3-81d2c05e6684}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f507c6b-a35b-4b37-8daa-152835bfc309}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {6a45f837-21f3-49c1-9ba3-81d2c05e6684}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {57e2b800-1b10-47ef-87c7-a2ff114d86e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e074f762-3321-4a8b-9abc-3a055fb633a1}, !- Handle
  MediumOffice - Storage Thermostat 8,    !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {54f0a0a3-e12a-49f1-9abb-424e987e28ba}, !- Handle
  ActiveStorage_Top_1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d4e9b80-a528-4853-a98b-f2901ad9beb0}, !- Zone Air Inlet Port List
  {da25391b-6969-4603-a0dd-8ef6b6278416}, !- Zone Air Exhaust Port List
  {00eb5810-0095-45b0-8689-ecd2d56aa36a}, !- Zone Air Node Name
  {1f34451d-f4d2-4569-beb5-d1d9fa54dd5d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f025738d-570c-4d3a-97d8-bdb3cd559f5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8436902-0e24-46f0-a27c-641ee8c6967d}, !- Handle
  Node 9,                                 !- Name
  {00eb5810-0095-45b0-8689-ecd2d56aa36a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00eb5810-0095-45b0-8689-ecd2d56aa36a}, !- Handle
  {f4ed647d-dfa4-4086-9da0-dd61b517c655}, !- Name
  {54f0a0a3-e12a-49f1-9abb-424e987e28ba}, !- Source Object
  11,                                     !- Outlet Port
  {b8436902-0e24-46f0-a27c-641ee8c6967d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d4e9b80-a528-4853-a98b-f2901ad9beb0}, !- Handle
  {524ebd5a-bc1e-41a3-9a65-73d9eea8180c}, !- Name
  {54f0a0a3-e12a-49f1-9abb-424e987e28ba}, !- HVAC Component
  {7b283ea3-97c9-4a41-a95e-b354d45a5e1c}; !- Port 1

OS:PortList,
  {da25391b-6969-4603-a0dd-8ef6b6278416}, !- Handle
  {8d9c0dca-9b8c-4b3f-a270-07fea4dad854}, !- Name
  {54f0a0a3-e12a-49f1-9abb-424e987e28ba}; !- HVAC Component

OS:PortList,
  {1f34451d-f4d2-4569-beb5-d1d9fa54dd5d}, !- Handle
  {00f8fd46-835e-4688-bfb2-e3fdc661d4ac}, !- Name
  {54f0a0a3-e12a-49f1-9abb-424e987e28ba}, !- HVAC Component
  {165bd3cb-6ac0-4d9f-99ce-9f52043865b8}; !- Port 1

OS:Sizing:Zone,
  {09476c4e-9318-498f-a9c5-8acd606ec983}, !- Handle
  {54f0a0a3-e12a-49f1-9abb-424e987e28ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11511b11-5732-49b0-951a-4e13d2e76eef}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {54f0a0a3-e12a-49f1-9abb-424e987e28ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e92c2dcd-b1ac-41c4-b6bc-49c4d1bd2020}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f025738d-570c-4d3a-97d8-bdb3cd559f5e}, !- Handle
  MediumOffice - Storage Thermostat 9,    !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d1d73cd1-dd76-422e-a737-8de6a018cda9}, !- Handle
  ActiveStorage_Top_2 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {690de479-c84a-497a-94f7-d8d1f38d8692}, !- Zone Air Inlet Port List
  {a9c92ff7-5151-4905-8a06-2e3571d83277}, !- Zone Air Exhaust Port List
  {ec4c9ea9-4b56-4c09-8189-7e4f0ad6e464}, !- Zone Air Node Name
  {1b64b37f-2a18-42fe-bed7-4f5bc95af024}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d0207271-eaac-423d-8041-69054c416de7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33b4f20b-1b81-4e21-a7ea-1e7fe8610adf}, !- Handle
  Node 10,                                !- Name
  {ec4c9ea9-4b56-4c09-8189-7e4f0ad6e464}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec4c9ea9-4b56-4c09-8189-7e4f0ad6e464}, !- Handle
  {839f516f-9408-477c-8edb-c3cef4a509da}, !- Name
  {d1d73cd1-dd76-422e-a737-8de6a018cda9}, !- Source Object
  11,                                     !- Outlet Port
  {33b4f20b-1b81-4e21-a7ea-1e7fe8610adf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {690de479-c84a-497a-94f7-d8d1f38d8692}, !- Handle
  {30b89ac9-7167-4e25-9f9c-694513620ee0}, !- Name
  {d1d73cd1-dd76-422e-a737-8de6a018cda9}, !- HVAC Component
  {f6b428c1-7b5b-494c-b1d8-8670c70d2ae0}; !- Port 1

OS:PortList,
  {a9c92ff7-5151-4905-8a06-2e3571d83277}, !- Handle
  {071f601f-ebf9-4f1a-8c26-6040efb9d450}, !- Name
  {d1d73cd1-dd76-422e-a737-8de6a018cda9}; !- HVAC Component

OS:PortList,
  {1b64b37f-2a18-42fe-bed7-4f5bc95af024}, !- Handle
  {6247d16b-202b-425f-bfe2-c62d9f83b1dc}, !- Name
  {d1d73cd1-dd76-422e-a737-8de6a018cda9}, !- HVAC Component
  {db354ef9-f230-4d7c-9bce-85dfc8b0daaf}; !- Port 1

OS:Sizing:Zone,
  {bc817cbc-c255-4366-b441-d056fba64271}, !- Handle
  {d1d73cd1-dd76-422e-a737-8de6a018cda9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {939de452-a589-4bf3-92ea-31f394390bb1}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {d1d73cd1-dd76-422e-a737-8de6a018cda9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0571047c-8034-4739-9fb6-4cd92c59f76f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d0207271-eaac-423d-8041-69054c416de7}, !- Handle
  MediumOffice - Storage Thermostat 10,   !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c5408e87-4392-4f94-9877-93a788c94537}, !- Handle
  ActiveStorage_Top_3 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a57e649b-8fc8-40fd-acff-16a6666ad779}, !- Zone Air Inlet Port List
  {fc3b7e4c-293e-4c03-ae5a-8a6cbfbcac1c}, !- Zone Air Exhaust Port List
  {7c0e99a6-57c4-40fa-85cf-8016042f27f5}, !- Zone Air Node Name
  {c292a634-3be6-41f7-abf7-ab8ac8a08bd3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7ea32bae-0bd4-44d5-8f3b-2e66d978fab5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1525b3d2-3e16-45c9-a34e-e237dfa7e544}, !- Handle
  Node 11,                                !- Name
  {7c0e99a6-57c4-40fa-85cf-8016042f27f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c0e99a6-57c4-40fa-85cf-8016042f27f5}, !- Handle
  {cb549f86-7c2a-4434-a6ea-0a37bb7746d2}, !- Name
  {c5408e87-4392-4f94-9877-93a788c94537}, !- Source Object
  11,                                     !- Outlet Port
  {1525b3d2-3e16-45c9-a34e-e237dfa7e544}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a57e649b-8fc8-40fd-acff-16a6666ad779}, !- Handle
  {135428a0-7028-48fe-843e-b15c48a70656}, !- Name
  {c5408e87-4392-4f94-9877-93a788c94537}, !- HVAC Component
  {3d461d1a-d0c3-43c5-b41b-d216c107ea34}; !- Port 1

OS:PortList,
  {fc3b7e4c-293e-4c03-ae5a-8a6cbfbcac1c}, !- Handle
  {c9f19d50-436c-40f2-835a-78d64edd5b94}, !- Name
  {c5408e87-4392-4f94-9877-93a788c94537}; !- HVAC Component

OS:PortList,
  {c292a634-3be6-41f7-abf7-ab8ac8a08bd3}, !- Handle
  {b53f524f-5caf-4eff-94b0-382fe40b6318}, !- Name
  {c5408e87-4392-4f94-9877-93a788c94537}, !- HVAC Component
  {806a8bc5-79ab-49de-869d-500582530173}; !- Port 1

OS:Sizing:Zone,
  {b9b23e7b-d2ae-4a0d-a256-58f6be2978f9}, !- Handle
  {c5408e87-4392-4f94-9877-93a788c94537}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c9e2e04e-d436-40e5-9090-76aba8bf0590}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {c5408e87-4392-4f94-9877-93a788c94537}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8718ec5b-8b6e-4a2a-bc3f-6a499d007f02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7ea32bae-0bd4-44d5-8f3b-2e66d978fab5}, !- Handle
  MediumOffice - Storage Thermostat 11,   !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d7502bf2-07ae-42df-9a6d-62d407e18183}, !- Handle
  ActiveStorage_Top_4 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1871af4d-553e-47d8-ad0b-d2429abb93ed}, !- Zone Air Inlet Port List
  {d578bff6-3c3d-4866-b7a5-d5b9c84e3872}, !- Zone Air Exhaust Port List
  {7ccae7ea-450e-491e-8b14-a654467a99e7}, !- Zone Air Node Name
  {e9fa3f8a-0314-40a8-b7e7-dbe6f1b7202d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {885a1a57-2168-461a-b6aa-37f3f0882293}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {744faa8b-2247-4ac2-a0e3-9da052967fa8}, !- Handle
  Node 12,                                !- Name
  {7ccae7ea-450e-491e-8b14-a654467a99e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ccae7ea-450e-491e-8b14-a654467a99e7}, !- Handle
  {ff5b33bc-423b-4cd2-a9ea-f507e2bf35c7}, !- Name
  {d7502bf2-07ae-42df-9a6d-62d407e18183}, !- Source Object
  11,                                     !- Outlet Port
  {744faa8b-2247-4ac2-a0e3-9da052967fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1871af4d-553e-47d8-ad0b-d2429abb93ed}, !- Handle
  {80641953-e90b-4157-afab-51bb9765dfb0}, !- Name
  {d7502bf2-07ae-42df-9a6d-62d407e18183}, !- HVAC Component
  {9b8fb4b4-f6be-4278-9e89-dc43e080ed2d}; !- Port 1

OS:PortList,
  {d578bff6-3c3d-4866-b7a5-d5b9c84e3872}, !- Handle
  {c8b136d5-c6cf-43a0-ae5e-0d7d28db9fca}, !- Name
  {d7502bf2-07ae-42df-9a6d-62d407e18183}; !- HVAC Component

OS:PortList,
  {e9fa3f8a-0314-40a8-b7e7-dbe6f1b7202d}, !- Handle
  {4ecf88c1-1313-494c-aeef-6d2a6b30fd3a}, !- Name
  {d7502bf2-07ae-42df-9a6d-62d407e18183}, !- HVAC Component
  {8f741939-c01a-41a2-9109-f6e6ae377d9c}; !- Port 1

OS:Sizing:Zone,
  {1db21f33-5b90-4b31-b30b-abdfb9630791}, !- Handle
  {d7502bf2-07ae-42df-9a6d-62d407e18183}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f92d7ea-94f4-4f75-bf7b-60a65fae6a93}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {d7502bf2-07ae-42df-9a6d-62d407e18183}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2cf6c78-16d5-44c6-8024-e9d2fb20d62a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {885a1a57-2168-461a-b6aa-37f3f0882293}, !- Handle
  MediumOffice - Storage Thermostat 12,   !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c35ada7d-dd6b-4174-966c-ac319cd9785e}, !- Handle
  ClassRoom_Bot ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fdf2213-f146-4588-be01-41cc0b8f37ce}, !- Zone Air Inlet Port List
  {972cafef-6f34-4b1e-bb83-ca7108c76693}, !- Zone Air Exhaust Port List
  {9a04bd1a-0437-4eb0-9832-466796001ba6}, !- Zone Air Node Name
  {528a38a5-91df-44e1-b664-9fef34bc7da9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9be2a14a-6cc0-4fba-a21c-b9656c0e880c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fee88fc4-cf60-4f00-aa97-9bea28dd895c}, !- Handle
  Node 13,                                !- Name
  {9a04bd1a-0437-4eb0-9832-466796001ba6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a04bd1a-0437-4eb0-9832-466796001ba6}, !- Handle
  {5fdfa583-e323-4003-9e91-cba2a776f106}, !- Name
  {c35ada7d-dd6b-4174-966c-ac319cd9785e}, !- Source Object
  11,                                     !- Outlet Port
  {fee88fc4-cf60-4f00-aa97-9bea28dd895c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fdf2213-f146-4588-be01-41cc0b8f37ce}, !- Handle
  {798b11b3-7e70-4bd6-a450-9b73d8701a5a}, !- Name
  {c35ada7d-dd6b-4174-966c-ac319cd9785e}, !- HVAC Component
  {71f9237c-7d32-4603-a3b3-703a7e7c7283}; !- Port 1

OS:PortList,
  {972cafef-6f34-4b1e-bb83-ca7108c76693}, !- Handle
  {3dfa8685-a86e-4085-9bff-a721604c9a3f}, !- Name
  {c35ada7d-dd6b-4174-966c-ac319cd9785e}; !- HVAC Component

OS:PortList,
  {528a38a5-91df-44e1-b664-9fef34bc7da9}, !- Handle
  {c5748521-add2-4457-85d8-5ebb2af41474}, !- Name
  {c35ada7d-dd6b-4174-966c-ac319cd9785e}, !- HVAC Component
  {9e65ff60-c652-4fd2-a2c6-af50d1a03036}; !- Port 1

OS:Sizing:Zone,
  {0bf23297-83b1-4347-b339-5ab2f5f55d35}, !- Handle
  {c35ada7d-dd6b-4174-966c-ac319cd9785e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {22a9a2bd-4834-419e-b646-566914ae36f6}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {c35ada7d-dd6b-4174-966c-ac319cd9785e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed10d02a-dc40-414e-af19-33c127b6238f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9be2a14a-6cc0-4fba-a21c-b9656c0e880c}, !- Handle
  MediumOffice - Classroom Thermostat 1,  !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3cc8696a-7acf-41d2-b1dc-3e3ba6013c4a}, !- Handle
  ConfRoom_Bot_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ccf39f9-5b90-48c2-bfe1-52a5b1c185eb}, !- Zone Air Inlet Port List
  {6e808ab4-bc9f-4e68-9e83-a43c0677134b}, !- Zone Air Exhaust Port List
  {daef0d0f-8ae9-48cd-98a9-bfed0c400500}, !- Zone Air Node Name
  {e2aca7b8-d257-464a-bef4-3dec0841bbda}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {de87f281-d001-4ce5-b06d-d5819df438a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1957f181-c1c9-4e45-b037-594dbc0f5efd}, !- Handle
  Node 14,                                !- Name
  {daef0d0f-8ae9-48cd-98a9-bfed0c400500}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {daef0d0f-8ae9-48cd-98a9-bfed0c400500}, !- Handle
  {acb63641-249d-4d7d-9d05-e7ae2e471545}, !- Name
  {3cc8696a-7acf-41d2-b1dc-3e3ba6013c4a}, !- Source Object
  11,                                     !- Outlet Port
  {1957f181-c1c9-4e45-b037-594dbc0f5efd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ccf39f9-5b90-48c2-bfe1-52a5b1c185eb}, !- Handle
  {c3e565c2-fef2-4d2e-b045-70c7593d4a09}, !- Name
  {3cc8696a-7acf-41d2-b1dc-3e3ba6013c4a}, !- HVAC Component
  {194b547f-22da-4380-8398-e212286ffc3a}; !- Port 1

OS:PortList,
  {6e808ab4-bc9f-4e68-9e83-a43c0677134b}, !- Handle
  {7c96ca67-7114-4c5d-9416-b2a4a9724220}, !- Name
  {3cc8696a-7acf-41d2-b1dc-3e3ba6013c4a}; !- HVAC Component

OS:PortList,
  {e2aca7b8-d257-464a-bef4-3dec0841bbda}, !- Handle
  {a1408577-4169-4f73-9d95-20735c015c53}, !- Name
  {3cc8696a-7acf-41d2-b1dc-3e3ba6013c4a}, !- HVAC Component
  {59b33f54-aa91-4eae-9469-a0812f0c93d1}; !- Port 1

OS:Sizing:Zone,
  {8063d2e8-57d7-4f14-b76d-440d8da2905a}, !- Handle
  {3cc8696a-7acf-41d2-b1dc-3e3ba6013c4a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f15d67e2-7b8e-48bb-9825-4c5520c674bb}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {3cc8696a-7acf-41d2-b1dc-3e3ba6013c4a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f99346b-e3aa-4391-b0cc-b1f0980bf04a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {de87f281-d001-4ce5-b06d-d5819df438a8}, !- Handle
  MediumOffice - Conference Thermostat 1, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1decef71-9537-4d4a-9a7f-f6604208ec8d}, !- Handle
  ConfRoom_Bot_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1500c4bd-9183-4666-8b3d-538406c35e9d}, !- Zone Air Inlet Port List
  {dce7a7f2-ab92-4c4d-aac9-596315e1b142}, !- Zone Air Exhaust Port List
  {3cd465c5-2cf9-44d2-8803-01a288962492}, !- Zone Air Node Name
  {32fcd65b-dbaa-497d-b5bd-8cd3d39717fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb85060f-df69-4b48-a2ff-2d6912a1a450}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f17b32b-fe8a-4c94-9172-1f42293b832f}, !- Handle
  Node 15,                                !- Name
  {3cd465c5-2cf9-44d2-8803-01a288962492}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cd465c5-2cf9-44d2-8803-01a288962492}, !- Handle
  {6e0a8b40-d0c9-4b2d-9ac8-e12a123416e5}, !- Name
  {1decef71-9537-4d4a-9a7f-f6604208ec8d}, !- Source Object
  11,                                     !- Outlet Port
  {5f17b32b-fe8a-4c94-9172-1f42293b832f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1500c4bd-9183-4666-8b3d-538406c35e9d}, !- Handle
  {b5d42ae0-13fc-469f-9b5c-e5486b19c118}, !- Name
  {1decef71-9537-4d4a-9a7f-f6604208ec8d}, !- HVAC Component
  {931ea3c8-e2dd-4b41-a9b0-ed86e93430c7}; !- Port 1

OS:PortList,
  {dce7a7f2-ab92-4c4d-aac9-596315e1b142}, !- Handle
  {5d4382d8-c6ee-41b2-9d0d-0ff4fac36c8d}, !- Name
  {1decef71-9537-4d4a-9a7f-f6604208ec8d}; !- HVAC Component

OS:PortList,
  {32fcd65b-dbaa-497d-b5bd-8cd3d39717fc}, !- Handle
  {c925f960-4e84-4422-8716-fe57f4018ff7}, !- Name
  {1decef71-9537-4d4a-9a7f-f6604208ec8d}, !- HVAC Component
  {24f0eaa2-f955-418f-9c4a-c0377c9e84df}; !- Port 1

OS:Sizing:Zone,
  {373bfbb4-8a5d-4d72-90fe-f54fb1700b80}, !- Handle
  {1decef71-9537-4d4a-9a7f-f6604208ec8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dcf6753b-6d87-4844-97a2-62ed1d793212}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {1decef71-9537-4d4a-9a7f-f6604208ec8d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {44a794f7-b0de-43d8-aa5d-1f10e7431ac1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {bb85060f-df69-4b48-a2ff-2d6912a1a450}, !- Handle
  MediumOffice - Conference Thermostat 2, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cb4d3761-7c95-4a76-8f15-1ace96431cd9}, !- Handle
  ConfRoom_Mid_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6282349b-8fce-4ec2-89f5-df521c2665e0}, !- Zone Air Inlet Port List
  {916420cf-8bb2-4016-beb7-d86366610ca9}, !- Zone Air Exhaust Port List
  {54b229ed-f37d-44f1-a137-52a3def583c3}, !- Zone Air Node Name
  {e3e04f91-54d4-415f-914c-d0af18d59a5a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c38f67c0-0b51-43d0-a1b0-4dd2d9aab6e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc5b5736-f59f-4b9c-8b45-a2c40f1ee11b}, !- Handle
  Node 16,                                !- Name
  {54b229ed-f37d-44f1-a137-52a3def583c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54b229ed-f37d-44f1-a137-52a3def583c3}, !- Handle
  {29fe46ac-bd10-48e2-a8ac-0cd0b38e9e6d}, !- Name
  {cb4d3761-7c95-4a76-8f15-1ace96431cd9}, !- Source Object
  11,                                     !- Outlet Port
  {dc5b5736-f59f-4b9c-8b45-a2c40f1ee11b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6282349b-8fce-4ec2-89f5-df521c2665e0}, !- Handle
  {d8846e83-1ee2-4073-b0bc-09f106d2b42d}, !- Name
  {cb4d3761-7c95-4a76-8f15-1ace96431cd9}, !- HVAC Component
  {bff3ed58-fa25-4c7c-ae1f-8070cdd3bc34}; !- Port 1

OS:PortList,
  {916420cf-8bb2-4016-beb7-d86366610ca9}, !- Handle
  {2a7e8ad7-c253-48f6-9444-29b92f4f86e0}, !- Name
  {cb4d3761-7c95-4a76-8f15-1ace96431cd9}; !- HVAC Component

OS:PortList,
  {e3e04f91-54d4-415f-914c-d0af18d59a5a}, !- Handle
  {42c595c9-6e7b-4326-8ab7-c590463000df}, !- Name
  {cb4d3761-7c95-4a76-8f15-1ace96431cd9}, !- HVAC Component
  {aca6e0cf-5e81-4b50-9e53-872e8a9f3dbf}; !- Port 1

OS:Sizing:Zone,
  {18c0b4bf-fa1b-4ca6-bf52-e958db802d31}, !- Handle
  {cb4d3761-7c95-4a76-8f15-1ace96431cd9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa684c48-5c9a-4775-aed0-0112a89b4fa0}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {cb4d3761-7c95-4a76-8f15-1ace96431cd9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c909781b-f3ba-468c-9869-bb92b3740601}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c38f67c0-0b51-43d0-a1b0-4dd2d9aab6e2}, !- Handle
  MediumOffice - Conference Thermostat 3, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {56edeaa2-f595-4f94-9f7c-7eb816bee00f}, !- Handle
  ConfRoom_Mid_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ab7447d-594e-43e9-967e-09388275f9c3}, !- Zone Air Inlet Port List
  {3dbbf9e5-5421-42b2-98f3-f677fb6d6b0c}, !- Zone Air Exhaust Port List
  {1b5a1b2d-42dc-4ca9-b12e-ca9bcd8a0f72}, !- Zone Air Node Name
  {a1d2680d-6c5f-47f9-b2fe-fb06e9403db0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {73b56668-7398-4588-a0e2-617dfba52954}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b6f3c20-871a-4db5-9561-16f362593dd5}, !- Handle
  Node 17,                                !- Name
  {1b5a1b2d-42dc-4ca9-b12e-ca9bcd8a0f72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b5a1b2d-42dc-4ca9-b12e-ca9bcd8a0f72}, !- Handle
  {7e631f56-edfc-4f7e-94b4-8cfa5b2366c9}, !- Name
  {56edeaa2-f595-4f94-9f7c-7eb816bee00f}, !- Source Object
  11,                                     !- Outlet Port
  {7b6f3c20-871a-4db5-9561-16f362593dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ab7447d-594e-43e9-967e-09388275f9c3}, !- Handle
  {4d8f2805-25cb-4bc3-a31c-0fff03316b58}, !- Name
  {56edeaa2-f595-4f94-9f7c-7eb816bee00f}, !- HVAC Component
  {ab68816d-6de9-4c44-a0ec-31a787582b4d}; !- Port 1

OS:PortList,
  {3dbbf9e5-5421-42b2-98f3-f677fb6d6b0c}, !- Handle
  {b233a60f-afee-49b6-b85e-4dca3ff4cba7}, !- Name
  {56edeaa2-f595-4f94-9f7c-7eb816bee00f}; !- HVAC Component

OS:PortList,
  {a1d2680d-6c5f-47f9-b2fe-fb06e9403db0}, !- Handle
  {6703bde6-c5c2-41f0-b674-4edd97a576f7}, !- Name
  {56edeaa2-f595-4f94-9f7c-7eb816bee00f}, !- HVAC Component
  {b17bb27d-f64e-46fa-934a-0c8b1aa77a28}; !- Port 1

OS:Sizing:Zone,
  {8e8317c7-4251-4f8b-99d4-e841166303a9}, !- Handle
  {56edeaa2-f595-4f94-9f7c-7eb816bee00f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44650360-304b-4e4d-a716-e5546fe17138}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {56edeaa2-f595-4f94-9f7c-7eb816bee00f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a99baa1a-b1a8-4d3d-a689-1821a76f6a5c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {73b56668-7398-4588-a0e2-617dfba52954}, !- Handle
  MediumOffice - Conference Thermostat 4, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d3f27a68-9b26-43e6-a96f-89446f33db72}, !- Handle
  ConfRoom_Top_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8bafbc06-1cf1-4505-8b6e-82b180e6a076}, !- Zone Air Inlet Port List
  {8248337c-e72d-453d-87d9-5f41363a0826}, !- Zone Air Exhaust Port List
  {37b217e0-a8db-4aa8-bf2e-ac3a54cef9a2}, !- Zone Air Node Name
  {da688d45-0d45-4202-bb17-899750f9c775}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5aabcdb8-536e-49df-8eb4-456073fef662}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d944287a-ee25-4f49-887a-92df4c90e862}, !- Handle
  Node 18,                                !- Name
  {37b217e0-a8db-4aa8-bf2e-ac3a54cef9a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37b217e0-a8db-4aa8-bf2e-ac3a54cef9a2}, !- Handle
  {f0df512a-97e6-4e6c-bea7-1e808195d4f7}, !- Name
  {d3f27a68-9b26-43e6-a96f-89446f33db72}, !- Source Object
  11,                                     !- Outlet Port
  {d944287a-ee25-4f49-887a-92df4c90e862}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8bafbc06-1cf1-4505-8b6e-82b180e6a076}, !- Handle
  {df46477f-f61c-4f6e-a7f8-4048f28a5a8c}, !- Name
  {d3f27a68-9b26-43e6-a96f-89446f33db72}, !- HVAC Component
  {c75683df-096d-4b73-83b7-8be723d88271}; !- Port 1

OS:PortList,
  {8248337c-e72d-453d-87d9-5f41363a0826}, !- Handle
  {33dc9943-2ee3-45f2-9dff-0cb34e850f48}, !- Name
  {d3f27a68-9b26-43e6-a96f-89446f33db72}; !- HVAC Component

OS:PortList,
  {da688d45-0d45-4202-bb17-899750f9c775}, !- Handle
  {9d587f51-00e9-452b-9e81-c192ec65b875}, !- Name
  {d3f27a68-9b26-43e6-a96f-89446f33db72}, !- HVAC Component
  {4635264d-8d64-4633-80ad-b916443312b9}; !- Port 1

OS:Sizing:Zone,
  {28400ea3-ab05-49d0-b7fc-88b24dcfe333}, !- Handle
  {d3f27a68-9b26-43e6-a96f-89446f33db72}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {381e10ba-ca3e-48be-804e-a68b86497514}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {d3f27a68-9b26-43e6-a96f-89446f33db72}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28eaabf5-9874-478d-b554-1b22a9e47421}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5aabcdb8-536e-49df-8eb4-456073fef662}, !- Handle
  MediumOffice - Conference Thermostat 5, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {64826dd4-a353-475b-b44b-b8d37e29ea20}, !- Handle
  ConfRoom_Top_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7147dc0-cb0a-44f0-895a-c9fce88b8e84}, !- Zone Air Inlet Port List
  {d7b567e3-4bdc-4480-9ba2-0f520b0bc12c}, !- Zone Air Exhaust Port List
  {752e3325-686a-41a3-af89-8d5535963831}, !- Zone Air Node Name
  {bbe051b3-a432-4480-862c-7932ce5a6f18}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {721a9413-af07-4d1d-b0fd-d401f2453075}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68ea9dce-877d-46e9-8872-7b3661d303be}, !- Handle
  Node 19,                                !- Name
  {752e3325-686a-41a3-af89-8d5535963831}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {752e3325-686a-41a3-af89-8d5535963831}, !- Handle
  {6d09a699-a9d1-4b10-ba93-3dcd11af6e7b}, !- Name
  {64826dd4-a353-475b-b44b-b8d37e29ea20}, !- Source Object
  11,                                     !- Outlet Port
  {68ea9dce-877d-46e9-8872-7b3661d303be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7147dc0-cb0a-44f0-895a-c9fce88b8e84}, !- Handle
  {da107f41-27c9-4730-961e-0f487b71a2d2}, !- Name
  {64826dd4-a353-475b-b44b-b8d37e29ea20}, !- HVAC Component
  {35c78c7a-48c4-4cca-ad7c-27dacb071261}; !- Port 1

OS:PortList,
  {d7b567e3-4bdc-4480-9ba2-0f520b0bc12c}, !- Handle
  {1b2a36f4-9eb8-4476-850f-10a6ffce15d6}, !- Name
  {64826dd4-a353-475b-b44b-b8d37e29ea20}; !- HVAC Component

OS:PortList,
  {bbe051b3-a432-4480-862c-7932ce5a6f18}, !- Handle
  {1df64e67-08d5-4300-b29c-335ed752d09b}, !- Name
  {64826dd4-a353-475b-b44b-b8d37e29ea20}, !- HVAC Component
  {29375143-0e04-4a2c-b973-47b2f9c4e2f8}; !- Port 1

OS:Sizing:Zone,
  {c0cc7cad-bf82-4c40-ace0-3cd035ca6381}, !- Handle
  {64826dd4-a353-475b-b44b-b8d37e29ea20}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d1e36151-ec2c-44db-85a8-8e137682b4c6}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {64826dd4-a353-475b-b44b-b8d37e29ea20}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f7fd806-f956-4fea-b63f-b14fa088db69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {721a9413-af07-4d1d-b0fd-d401f2453075}, !- Handle
  MediumOffice - Conference Thermostat 6, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {40772e85-1714-457a-9e31-d5a5e3f3b7df}, !- Handle
  Corridor_Bot_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b18bd0a5-8b5a-4b10-86f6-da5fdf273772}, !- Zone Air Inlet Port List
  {b58f3bc2-f04b-4cdd-a8b2-274f837d5710}, !- Zone Air Exhaust Port List
  {c312e589-1816-4fc1-9999-1e194e9af022}, !- Zone Air Node Name
  {d6f30b68-69d3-488c-a418-8b9bd792cb23}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d7186471-4c79-49b9-93c7-a911ea2a84af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf107ffd-fe03-4983-98f4-c7eb6d96e044}, !- Handle
  Node 20,                                !- Name
  {c312e589-1816-4fc1-9999-1e194e9af022}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c312e589-1816-4fc1-9999-1e194e9af022}, !- Handle
  {acdd996d-d8d6-4966-8672-65bdaa865938}, !- Name
  {40772e85-1714-457a-9e31-d5a5e3f3b7df}, !- Source Object
  11,                                     !- Outlet Port
  {cf107ffd-fe03-4983-98f4-c7eb6d96e044}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b18bd0a5-8b5a-4b10-86f6-da5fdf273772}, !- Handle
  {61c37fc3-7d92-4992-9936-8504b4438c60}, !- Name
  {40772e85-1714-457a-9e31-d5a5e3f3b7df}, !- HVAC Component
  {9b348a7b-9b62-4855-8525-19360bddbcd0}; !- Port 1

OS:PortList,
  {b58f3bc2-f04b-4cdd-a8b2-274f837d5710}, !- Handle
  {5f065691-e80b-46aa-940b-b5166a3ef161}, !- Name
  {40772e85-1714-457a-9e31-d5a5e3f3b7df}; !- HVAC Component

OS:PortList,
  {d6f30b68-69d3-488c-a418-8b9bd792cb23}, !- Handle
  {49e37a3b-6949-49d6-bb32-abeb8f8ebf98}, !- Name
  {40772e85-1714-457a-9e31-d5a5e3f3b7df}, !- HVAC Component
  {17ab5077-787f-4b41-ad63-1144575f6b6b}; !- Port 1

OS:Sizing:Zone,
  {5c2172d5-cf1f-406b-a3d0-5b36bb8ba9d8}, !- Handle
  {40772e85-1714-457a-9e31-d5a5e3f3b7df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb6ab819-c78e-4854-9a0a-6d3df36127c9}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {40772e85-1714-457a-9e31-d5a5e3f3b7df}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {20fd383e-5e9a-44dc-9102-f709aa4882fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d7186471-4c79-49b9-93c7-a911ea2a84af}, !- Handle
  MediumOffice - Corridor Thermostat 1,   !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3e07373f-7b92-45c3-98e8-1a219b0590b8}, !- Handle
  Corridor_Bot_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b260a8c-a2bd-4440-a97d-e4196afc8ad9}, !- Zone Air Inlet Port List
  {4fd70c37-5ca7-450f-bdaa-2403b888bf1e}, !- Zone Air Exhaust Port List
  {7ab9b74c-1c38-45dc-ac44-4730664c95b1}, !- Zone Air Node Name
  {5ff6f1d3-9f55-4d51-9981-349b9b146920}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {459343bd-34b5-4a6a-b28f-3c9e2aa8c747}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9de5584-507c-4205-b3c7-73516c3c7c69}, !- Handle
  Node 21,                                !- Name
  {7ab9b74c-1c38-45dc-ac44-4730664c95b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ab9b74c-1c38-45dc-ac44-4730664c95b1}, !- Handle
  {f4ea0320-7fce-4b08-9f6a-82e96d4a610d}, !- Name
  {3e07373f-7b92-45c3-98e8-1a219b0590b8}, !- Source Object
  11,                                     !- Outlet Port
  {b9de5584-507c-4205-b3c7-73516c3c7c69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b260a8c-a2bd-4440-a97d-e4196afc8ad9}, !- Handle
  {7266a4e0-b620-4922-9c18-764a98740bdc}, !- Name
  {3e07373f-7b92-45c3-98e8-1a219b0590b8}, !- HVAC Component
  {67b875b4-7049-4857-8dc7-78e6a351ccac}; !- Port 1

OS:PortList,
  {4fd70c37-5ca7-450f-bdaa-2403b888bf1e}, !- Handle
  {ccd07e01-d895-4ed8-9ef4-535637bec85d}, !- Name
  {3e07373f-7b92-45c3-98e8-1a219b0590b8}; !- HVAC Component

OS:PortList,
  {5ff6f1d3-9f55-4d51-9981-349b9b146920}, !- Handle
  {00bbdcce-2573-4c43-a636-3a1f68b6521e}, !- Name
  {3e07373f-7b92-45c3-98e8-1a219b0590b8}, !- HVAC Component
  {24f8c195-9d72-4d7c-acf6-806a34f1906b}; !- Port 1

OS:Sizing:Zone,
  {a905311a-0132-476e-aa2d-7964c449bec8}, !- Handle
  {3e07373f-7b92-45c3-98e8-1a219b0590b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b2cd4c6-e7a9-43ac-927a-98d8a4a11b66}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {3e07373f-7b92-45c3-98e8-1a219b0590b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ee01c1b-8e9a-43b2-89da-f5cb672d6a73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {459343bd-34b5-4a6a-b28f-3c9e2aa8c747}, !- Handle
  MediumOffice - Corridor Thermostat 2,   !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1ff76ae6-7232-45e2-9517-7bde224fd38d}, !- Handle
  Corridor_Mid_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72810e9f-9323-484e-9d5f-e752e16c7e4e}, !- Zone Air Inlet Port List
  {67fdc4ea-a5bd-45e7-aa01-85e95f6864d8}, !- Zone Air Exhaust Port List
  {242005f1-af2c-4e42-9ef2-65e4932de777}, !- Zone Air Node Name
  {cc1d1bea-33b0-42b6-8809-aa5cc32c342a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c54b7a16-3f2c-4c14-b7d0-c550db56c2f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e437c5d1-9c1a-4f65-b9cf-97a95a9e2268}, !- Handle
  Node 22,                                !- Name
  {242005f1-af2c-4e42-9ef2-65e4932de777}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {242005f1-af2c-4e42-9ef2-65e4932de777}, !- Handle
  {f9f6c77a-bc9a-4a42-bc9e-a3de68a37419}, !- Name
  {1ff76ae6-7232-45e2-9517-7bde224fd38d}, !- Source Object
  11,                                     !- Outlet Port
  {e437c5d1-9c1a-4f65-b9cf-97a95a9e2268}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72810e9f-9323-484e-9d5f-e752e16c7e4e}, !- Handle
  {f9b12f88-feca-438b-bb38-371d53cbc6d6}, !- Name
  {1ff76ae6-7232-45e2-9517-7bde224fd38d}, !- HVAC Component
  {164f731c-f84b-492a-9870-2018721da896}; !- Port 1

OS:PortList,
  {67fdc4ea-a5bd-45e7-aa01-85e95f6864d8}, !- Handle
  {84bbd694-6471-4fc0-9c93-0ca867a3610e}, !- Name
  {1ff76ae6-7232-45e2-9517-7bde224fd38d}; !- HVAC Component

OS:PortList,
  {cc1d1bea-33b0-42b6-8809-aa5cc32c342a}, !- Handle
  {14703272-dc01-44d0-a63f-c15bf1d4c1e2}, !- Name
  {1ff76ae6-7232-45e2-9517-7bde224fd38d}, !- HVAC Component
  {0270bd69-7ec6-489b-9874-1c7179ff4419}; !- Port 1

OS:Sizing:Zone,
  {d77c2d91-704a-417a-91a1-44c7f1070a87}, !- Handle
  {1ff76ae6-7232-45e2-9517-7bde224fd38d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {191923d9-56a9-48db-8f45-5956a670086a}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {1ff76ae6-7232-45e2-9517-7bde224fd38d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {515758c1-5093-41e2-8f8b-d4cd62e49a71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c54b7a16-3f2c-4c14-b7d0-c550db56c2f0}, !- Handle
  MediumOffice - Corridor Thermostat 3,   !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f682da87-36dc-4073-bfb4-defb6d6e8330}, !- Handle
  Corridor_Mid_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8bc14a49-bb2e-46b5-8ad5-e8e94ab9d134}, !- Zone Air Inlet Port List
  {f632882d-7f96-4e8e-8339-6b83da378b6c}, !- Zone Air Exhaust Port List
  {972f7da1-59a2-437c-bd86-fb3e06b4b3a1}, !- Zone Air Node Name
  {baa5bd43-8e6a-4b76-8f8c-984abd5ad97c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {343e6baf-f701-42c6-a08c-7997e38ab4ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4541db09-02ff-47fb-8d6f-13fe5441a217}, !- Handle
  Node 23,                                !- Name
  {972f7da1-59a2-437c-bd86-fb3e06b4b3a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {972f7da1-59a2-437c-bd86-fb3e06b4b3a1}, !- Handle
  {294fdad1-7f63-4354-8a56-1f277924d1a8}, !- Name
  {f682da87-36dc-4073-bfb4-defb6d6e8330}, !- Source Object
  11,                                     !- Outlet Port
  {4541db09-02ff-47fb-8d6f-13fe5441a217}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8bc14a49-bb2e-46b5-8ad5-e8e94ab9d134}, !- Handle
  {b5ccdfce-4621-4ce6-9e0e-386d5379c0c9}, !- Name
  {f682da87-36dc-4073-bfb4-defb6d6e8330}, !- HVAC Component
  {07ba849f-9f51-455b-a0fb-71b2430704f4}; !- Port 1

OS:PortList,
  {f632882d-7f96-4e8e-8339-6b83da378b6c}, !- Handle
  {fbfbb78d-4a68-4ae2-8a64-ca0debc9a988}, !- Name
  {f682da87-36dc-4073-bfb4-defb6d6e8330}; !- HVAC Component

OS:PortList,
  {baa5bd43-8e6a-4b76-8f8c-984abd5ad97c}, !- Handle
  {a53184d5-7d8d-4f1c-8ad9-36fc10680e3a}, !- Name
  {f682da87-36dc-4073-bfb4-defb6d6e8330}, !- HVAC Component
  {4d26514e-7246-484f-84d8-ba8bc0e76470}; !- Port 1

OS:Sizing:Zone,
  {8b9ffd04-978e-4738-8815-a05603b4673d}, !- Handle
  {f682da87-36dc-4073-bfb4-defb6d6e8330}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a62d284-17cb-4b99-b1ea-ab3d681be05d}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {f682da87-36dc-4073-bfb4-defb6d6e8330}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {975bed04-f663-4bd2-9ace-38c53c3da5ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {343e6baf-f701-42c6-a08c-7997e38ab4ba}, !- Handle
  MediumOffice - Corridor Thermostat 4,   !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9ae20c55-e002-47af-ac75-39cd5c583b25}, !- Handle
  Corridor_Top_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {854e5e64-0895-4ada-93eb-a4061572d10d}, !- Zone Air Inlet Port List
  {9c4bd125-1092-4778-b4d4-ac01a71ea34e}, !- Zone Air Exhaust Port List
  {9f5892df-5781-49c7-a01a-84fd95a8f053}, !- Zone Air Node Name
  {1031e69d-aa78-47af-af9e-d1b2aab3b5a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c752ea2a-2e5f-43d1-98d0-f5742a52d405}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec32feaf-5da6-46a2-88da-0697b56117d3}, !- Handle
  Node 24,                                !- Name
  {9f5892df-5781-49c7-a01a-84fd95a8f053}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f5892df-5781-49c7-a01a-84fd95a8f053}, !- Handle
  {137ab610-1ab1-4cd3-8cc8-37363120aaf2}, !- Name
  {9ae20c55-e002-47af-ac75-39cd5c583b25}, !- Source Object
  11,                                     !- Outlet Port
  {ec32feaf-5da6-46a2-88da-0697b56117d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {854e5e64-0895-4ada-93eb-a4061572d10d}, !- Handle
  {55dc129e-07d3-45d2-84a3-c26aa8386204}, !- Name
  {9ae20c55-e002-47af-ac75-39cd5c583b25}, !- HVAC Component
  {d907f095-bb4d-4947-a821-9a728e1b6805}; !- Port 1

OS:PortList,
  {9c4bd125-1092-4778-b4d4-ac01a71ea34e}, !- Handle
  {8ef4f475-0541-460e-beb7-3dc1f987d9d1}, !- Name
  {9ae20c55-e002-47af-ac75-39cd5c583b25}; !- HVAC Component

OS:PortList,
  {1031e69d-aa78-47af-af9e-d1b2aab3b5a4}, !- Handle
  {e029488a-664c-4f94-8d53-1d2f006b67b8}, !- Name
  {9ae20c55-e002-47af-ac75-39cd5c583b25}, !- HVAC Component
  {ab8dd811-03ca-43e0-be19-ddc40e4d6288}; !- Port 1

OS:Sizing:Zone,
  {1e994baf-9ff5-430f-933a-6fabbc250d3a}, !- Handle
  {9ae20c55-e002-47af-ac75-39cd5c583b25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c98a515f-1018-4f26-a7cb-533834ef7335}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {9ae20c55-e002-47af-ac75-39cd5c583b25}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f1c037c-f360-4ce5-9337-d3a6ab286a19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c752ea2a-2e5f-43d1-98d0-f5742a52d405}, !- Handle
  MediumOffice - Corridor Thermostat 5,   !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8de7310d-4c29-4d46-b185-b328ee29fbcf}, !- Handle
  Corridor_Top_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83af796f-d315-43e2-8c2a-33371423b4cc}, !- Zone Air Inlet Port List
  {6ab39176-6218-4d3e-8421-94703b2b17d2}, !- Zone Air Exhaust Port List
  {fa851abe-499b-4011-84ed-96140d9416c5}, !- Zone Air Node Name
  {bd80bbbc-0214-4d8c-8e2f-f761d7870229}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44fb0cfb-5cb3-443a-b1fd-52083fe05a16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d175bfcb-e3e4-4019-9b5b-8521d7f2635d}, !- Handle
  Node 25,                                !- Name
  {fa851abe-499b-4011-84ed-96140d9416c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa851abe-499b-4011-84ed-96140d9416c5}, !- Handle
  {fe0fe84e-84c9-4db1-b437-6f6f56c68b09}, !- Name
  {8de7310d-4c29-4d46-b185-b328ee29fbcf}, !- Source Object
  11,                                     !- Outlet Port
  {d175bfcb-e3e4-4019-9b5b-8521d7f2635d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83af796f-d315-43e2-8c2a-33371423b4cc}, !- Handle
  {95fcf3a5-8417-4e56-8036-71a97e2f2188}, !- Name
  {8de7310d-4c29-4d46-b185-b328ee29fbcf}, !- HVAC Component
  {6d8a8b93-053b-4f2c-9665-346dd44d65ce}; !- Port 1

OS:PortList,
  {6ab39176-6218-4d3e-8421-94703b2b17d2}, !- Handle
  {5f41cac3-3c99-416c-8d5f-453539f487fb}, !- Name
  {8de7310d-4c29-4d46-b185-b328ee29fbcf}; !- HVAC Component

OS:PortList,
  {bd80bbbc-0214-4d8c-8e2f-f761d7870229}, !- Handle
  {70e4bd86-a53d-429a-9ff3-da902dc8a591}, !- Name
  {8de7310d-4c29-4d46-b185-b328ee29fbcf}, !- HVAC Component
  {110d0852-ff12-4929-bf6b-a465f2ebbe58}; !- Port 1

OS:Sizing:Zone,
  {c3f7c45c-164f-4099-ba00-3c1d88f26884}, !- Handle
  {8de7310d-4c29-4d46-b185-b328ee29fbcf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a6360b0b-17c8-4deb-b2a3-505e8558cf67}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {8de7310d-4c29-4d46-b185-b328ee29fbcf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cbbbe3e6-a303-4300-b22d-d569caa3ae6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {44fb0cfb-5cb3-443a-b1fd-52083fe05a16}, !- Handle
  MediumOffice - Corridor Thermostat 6,   !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dd2e5161-1648-4011-8042-7df6358c1136}, !- Handle
  Dining_Bot ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {171fd3ec-ec6d-4d4f-bc96-396f603f0586}, !- Zone Air Inlet Port List
  {173e75ec-f56e-4372-b7bc-f17bc2d5f985}, !- Zone Air Exhaust Port List
  {bbbc4a13-fc9b-4225-a35e-441de6562bbf}, !- Zone Air Node Name
  {0ea8e5f9-5eaa-4ece-a4a0-22f9281b553b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {549b95c9-5b16-4908-a9a1-a468d066cfc9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed58832a-af2d-4a2a-8087-f8519ab7ea85}, !- Handle
  Node 26,                                !- Name
  {bbbc4a13-fc9b-4225-a35e-441de6562bbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbbc4a13-fc9b-4225-a35e-441de6562bbf}, !- Handle
  {68744622-9613-4d72-8c12-521dc9b21d62}, !- Name
  {dd2e5161-1648-4011-8042-7df6358c1136}, !- Source Object
  11,                                     !- Outlet Port
  {ed58832a-af2d-4a2a-8087-f8519ab7ea85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {171fd3ec-ec6d-4d4f-bc96-396f603f0586}, !- Handle
  {9cde7c86-96b8-4be0-92e9-672617dc18ca}, !- Name
  {dd2e5161-1648-4011-8042-7df6358c1136}, !- HVAC Component
  {0bddd540-113e-4984-b418-946cadfae65f}; !- Port 1

OS:PortList,
  {173e75ec-f56e-4372-b7bc-f17bc2d5f985}, !- Handle
  {5a672bfb-f2c6-47e6-986c-a7694f054466}, !- Name
  {dd2e5161-1648-4011-8042-7df6358c1136}; !- HVAC Component

OS:PortList,
  {0ea8e5f9-5eaa-4ece-a4a0-22f9281b553b}, !- Handle
  {75c87fac-e2e3-459c-bf6b-7831a4ddc798}, !- Name
  {dd2e5161-1648-4011-8042-7df6358c1136}, !- HVAC Component
  {8312ad9b-ebba-4394-9304-e46913d4bb9b}; !- Port 1

OS:Sizing:Zone,
  {dcc8512a-c3ff-4e47-9982-9c6a347eca74}, !- Handle
  {dd2e5161-1648-4011-8042-7df6358c1136}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f21f185-ebcb-4f9a-975f-c6edeba580d3}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {dd2e5161-1648-4011-8042-7df6358c1136}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c30acf9-67b0-464e-a9ef-2fc0a97bdffc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {549b95c9-5b16-4908-a9a1-a468d066cfc9}, !- Handle
  MediumOffice - Dining Thermostat 1,     !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {140faf6d-b40b-40c7-a523-5fd46d72f6c7}, !- Handle
  Dining_Mid ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e5f2e42-e30e-4654-8a2f-0810416377ac}, !- Zone Air Inlet Port List
  {0af9d0ad-8882-47c9-854a-6830a15d1107}, !- Zone Air Exhaust Port List
  {4c3d3e07-a0f9-47de-b45a-c376c36bda63}, !- Zone Air Node Name
  {eb42d383-0ce2-4230-92e9-905cde436e54}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dea18d4b-a085-4f2e-95e5-4f4d406ada1c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e988179b-1d06-4b8c-81b8-fa2aee29bdde}, !- Handle
  Node 27,                                !- Name
  {4c3d3e07-a0f9-47de-b45a-c376c36bda63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c3d3e07-a0f9-47de-b45a-c376c36bda63}, !- Handle
  {4988758f-6658-41c7-a5c2-fa64343e32d5}, !- Name
  {140faf6d-b40b-40c7-a523-5fd46d72f6c7}, !- Source Object
  11,                                     !- Outlet Port
  {e988179b-1d06-4b8c-81b8-fa2aee29bdde}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e5f2e42-e30e-4654-8a2f-0810416377ac}, !- Handle
  {e0422ccc-e5b3-4da9-85c9-3fa16db925bf}, !- Name
  {140faf6d-b40b-40c7-a523-5fd46d72f6c7}, !- HVAC Component
  {57c39801-1255-4ee0-ab91-8d3f5483c0da}; !- Port 1

OS:PortList,
  {0af9d0ad-8882-47c9-854a-6830a15d1107}, !- Handle
  {a8e1cf5d-ba50-4739-8c81-1bf129a10226}, !- Name
  {140faf6d-b40b-40c7-a523-5fd46d72f6c7}; !- HVAC Component

OS:PortList,
  {eb42d383-0ce2-4230-92e9-905cde436e54}, !- Handle
  {306ae81f-c3fd-4909-9be7-ea8428ceada4}, !- Name
  {140faf6d-b40b-40c7-a523-5fd46d72f6c7}, !- HVAC Component
  {15ddc58f-8bb8-4da1-8c35-bfea64cdccb4}; !- Port 1

OS:Sizing:Zone,
  {b95d3e22-19b7-47f7-b64c-65d0731e9875}, !- Handle
  {140faf6d-b40b-40c7-a523-5fd46d72f6c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c95e0668-c592-4cb6-8b15-95f6a0d64561}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {140faf6d-b40b-40c7-a523-5fd46d72f6c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d6a8324-6d35-443d-b930-dff70cbdf639}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {dea18d4b-a085-4f2e-95e5-4f4d406ada1c}, !- Handle
  MediumOffice - Dining Thermostat 2,     !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {08b40a84-c63e-4029-960f-3c2ea19a58fc}, !- Handle
  Dining_Top ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f851b270-3bb9-44ca-9571-782a5e29fca9}, !- Zone Air Inlet Port List
  {a56e052e-3e4c-4710-b684-0f7cf121e2b9}, !- Zone Air Exhaust Port List
  {da32327e-037f-4006-a381-83a73a351690}, !- Zone Air Node Name
  {c53a5f22-ddcf-4619-82ac-1f7e9b0731fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb1395b4-1927-469f-a164-07acd9aca7c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b5a5d70-9048-4de3-b127-ea547177f498}, !- Handle
  Node 28,                                !- Name
  {da32327e-037f-4006-a381-83a73a351690}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da32327e-037f-4006-a381-83a73a351690}, !- Handle
  {2e8ed4b0-9bf7-44cb-bd0e-ac0c0d6caca0}, !- Name
  {08b40a84-c63e-4029-960f-3c2ea19a58fc}, !- Source Object
  11,                                     !- Outlet Port
  {0b5a5d70-9048-4de3-b127-ea547177f498}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f851b270-3bb9-44ca-9571-782a5e29fca9}, !- Handle
  {9e88c841-ac1a-4aed-9593-c8a82f4a8fc5}, !- Name
  {08b40a84-c63e-4029-960f-3c2ea19a58fc}, !- HVAC Component
  {75d85dda-35f9-4de8-8795-4b50afe1becc}; !- Port 1

OS:PortList,
  {a56e052e-3e4c-4710-b684-0f7cf121e2b9}, !- Handle
  {261a9207-1ebb-458e-b42a-d6b94b28c3c7}, !- Name
  {08b40a84-c63e-4029-960f-3c2ea19a58fc}; !- HVAC Component

OS:PortList,
  {c53a5f22-ddcf-4619-82ac-1f7e9b0731fe}, !- Handle
  {00e161ef-33d2-4e61-a1cf-d43580095119}, !- Name
  {08b40a84-c63e-4029-960f-3c2ea19a58fc}, !- HVAC Component
  {71e17223-f320-4b44-8fdf-7be7bb14fe16}; !- Port 1

OS:Sizing:Zone,
  {c131d211-cf08-4881-9bef-badaf522bbb6}, !- Handle
  {08b40a84-c63e-4029-960f-3c2ea19a58fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {809a8ab4-5fd8-45b3-a2a1-38d021003513}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {08b40a84-c63e-4029-960f-3c2ea19a58fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cde09f58-9af8-4b94-a32a-b1edac521d9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {fb1395b4-1927-469f-a164-07acd9aca7c1}, !- Handle
  MediumOffice - Dining Thermostat 3,     !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ffd4ea55-3ba0-4292-810d-d933b0170006}, !- Handle
  EnclosedOffice_Bot_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c122225d-ff25-4d15-ad40-5110e81ad940}, !- Zone Air Inlet Port List
  {ad254121-f7a6-4e89-a492-8bb5b5825287}, !- Zone Air Exhaust Port List
  {862c3da9-4ba5-46eb-ac9b-46be1f5e249e}, !- Zone Air Node Name
  {c115b43d-ec4e-4ecd-8f5e-baf9dd33279d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4964905-04be-4beb-8b14-156f568d7b25}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef998be7-8d43-49e2-882e-34dc778be038}, !- Handle
  Node 29,                                !- Name
  {862c3da9-4ba5-46eb-ac9b-46be1f5e249e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {862c3da9-4ba5-46eb-ac9b-46be1f5e249e}, !- Handle
  {d20d1a92-df0c-4301-ac5e-7a495fcbe472}, !- Name
  {ffd4ea55-3ba0-4292-810d-d933b0170006}, !- Source Object
  11,                                     !- Outlet Port
  {ef998be7-8d43-49e2-882e-34dc778be038}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c122225d-ff25-4d15-ad40-5110e81ad940}, !- Handle
  {4f6b5e3c-b68f-48db-832c-c941f049423f}, !- Name
  {ffd4ea55-3ba0-4292-810d-d933b0170006}, !- HVAC Component
  {7b15c56e-e7d3-4df6-afad-50c777615fb9}; !- Port 1

OS:PortList,
  {ad254121-f7a6-4e89-a492-8bb5b5825287}, !- Handle
  {37bf9c58-c3fb-4748-970b-7850e02f4ed9}, !- Name
  {ffd4ea55-3ba0-4292-810d-d933b0170006}; !- HVAC Component

OS:PortList,
  {c115b43d-ec4e-4ecd-8f5e-baf9dd33279d}, !- Handle
  {c6bd3421-6d4b-4da0-8f5c-3120c921c3d0}, !- Name
  {ffd4ea55-3ba0-4292-810d-d933b0170006}, !- HVAC Component
  {4519eb54-670e-4eab-a089-b6b81fb40895}; !- Port 1

OS:Sizing:Zone,
  {417e4676-9406-4663-bff9-160de1fc37f8}, !- Handle
  {ffd4ea55-3ba0-4292-810d-d933b0170006}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a03e58a0-af10-4b2d-83fa-8643dfa07a1a}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {ffd4ea55-3ba0-4292-810d-d933b0170006}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a4f2a4e9-c68f-4cee-9c98-b40ceb37a9fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c4964905-04be-4beb-8b14-156f568d7b25}, !- Handle
  MediumOffice - ClosedOffice Thermostat 1, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1b07cd56-8f04-4779-b3db-d5d73f798ddb}, !- Handle
  EnclosedOffice_Bot_2 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65b51f7a-eb80-40c1-9132-90ea0049a13a}, !- Zone Air Inlet Port List
  {fb453403-f5d5-4cf1-97a4-7da630234a88}, !- Zone Air Exhaust Port List
  {186ef2b1-3c4b-411a-9480-7edb3ea294a8}, !- Zone Air Node Name
  {6693dcf9-d13e-4240-9028-39aa63549e45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95e298d4-3b64-46d8-97e3-74063f258924}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a2a0c93-1df1-434c-a451-d766393b23e2}, !- Handle
  Node 30,                                !- Name
  {186ef2b1-3c4b-411a-9480-7edb3ea294a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {186ef2b1-3c4b-411a-9480-7edb3ea294a8}, !- Handle
  {9a03a829-1417-416a-b05b-c7090dc0957d}, !- Name
  {1b07cd56-8f04-4779-b3db-d5d73f798ddb}, !- Source Object
  11,                                     !- Outlet Port
  {2a2a0c93-1df1-434c-a451-d766393b23e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65b51f7a-eb80-40c1-9132-90ea0049a13a}, !- Handle
  {e7cfeb58-43b7-40da-aeb4-13da34145928}, !- Name
  {1b07cd56-8f04-4779-b3db-d5d73f798ddb}, !- HVAC Component
  {dd7b1e4f-d203-4594-a036-c21f12928910}; !- Port 1

OS:PortList,
  {fb453403-f5d5-4cf1-97a4-7da630234a88}, !- Handle
  {f623f946-523f-47b9-a4af-deb32a4c429c}, !- Name
  {1b07cd56-8f04-4779-b3db-d5d73f798ddb}; !- HVAC Component

OS:PortList,
  {6693dcf9-d13e-4240-9028-39aa63549e45}, !- Handle
  {96eb7be6-2df2-4c90-a49a-e00fe387bd05}, !- Name
  {1b07cd56-8f04-4779-b3db-d5d73f798ddb}, !- HVAC Component
  {09410073-1216-48a5-8e42-0831c63ee203}; !- Port 1

OS:Sizing:Zone,
  {ed969f04-c284-44f6-abe2-7c7ecb03d1bb}, !- Handle
  {1b07cd56-8f04-4779-b3db-d5d73f798ddb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {860b881e-8746-45c2-96a3-43112fecb776}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {1b07cd56-8f04-4779-b3db-d5d73f798ddb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1afcb14f-60b7-441b-a493-f33c7a18c546}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {95e298d4-3b64-46d8-97e3-74063f258924}, !- Handle
  MediumOffice - ClosedOffice Thermostat 2, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {65bc2c32-410b-4db3-be74-b26279506b25}, !- Handle
  EnclosedOffice_Bot_3 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf647412-beb2-4e53-ab9f-fdc3f925d109}, !- Zone Air Inlet Port List
  {b17e5628-7db3-4fe0-9119-a6bb9619f855}, !- Zone Air Exhaust Port List
  {b4b07644-ae7e-4c04-957f-14620c58e997}, !- Zone Air Node Name
  {577d51e4-ad84-40a5-89a8-8586665cbaf7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {47352c87-b1d9-45be-ad87-ccabbd81e8f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28fca707-ce55-4839-8f9d-75d95d7ea3ee}, !- Handle
  Node 31,                                !- Name
  {b4b07644-ae7e-4c04-957f-14620c58e997}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4b07644-ae7e-4c04-957f-14620c58e997}, !- Handle
  {df374c8f-caa1-4a50-a2d9-1649cc55984c}, !- Name
  {65bc2c32-410b-4db3-be74-b26279506b25}, !- Source Object
  11,                                     !- Outlet Port
  {28fca707-ce55-4839-8f9d-75d95d7ea3ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf647412-beb2-4e53-ab9f-fdc3f925d109}, !- Handle
  {6b5369ec-4957-4f62-a9c1-9290874c3930}, !- Name
  {65bc2c32-410b-4db3-be74-b26279506b25}, !- HVAC Component
  {909128fa-2da3-4827-9a5c-d920e9851c14}; !- Port 1

OS:PortList,
  {b17e5628-7db3-4fe0-9119-a6bb9619f855}, !- Handle
  {6be98af0-f5b1-4d9a-a759-3a4b6be22d13}, !- Name
  {65bc2c32-410b-4db3-be74-b26279506b25}; !- HVAC Component

OS:PortList,
  {577d51e4-ad84-40a5-89a8-8586665cbaf7}, !- Handle
  {a9c9ae09-089b-4837-b948-3cdded86d1ef}, !- Name
  {65bc2c32-410b-4db3-be74-b26279506b25}, !- HVAC Component
  {0493ce5c-6eeb-434b-9078-576b9d96e5e3}; !- Port 1

OS:Sizing:Zone,
  {2daec60f-d65e-4957-b1e8-3fa4a4f52a0c}, !- Handle
  {65bc2c32-410b-4db3-be74-b26279506b25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06c29eaf-fe2c-4133-863e-4fb1f76a91a8}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {65bc2c32-410b-4db3-be74-b26279506b25}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8508ac4-e6c1-491b-843a-80293aa56d8a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {47352c87-b1d9-45be-ad87-ccabbd81e8f4}, !- Handle
  MediumOffice - ClosedOffice Thermostat 3, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c6802ccd-8500-4228-a574-4781be788294}, !- Handle
  EnclosedOffice_Bot_4 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f14c9457-80cd-4477-8fb3-8ce5bcaee273}, !- Zone Air Inlet Port List
  {29c4b5f5-f811-4714-8716-528de27d01c2}, !- Zone Air Exhaust Port List
  {476efa34-619b-47ca-99ea-daf9299fd239}, !- Zone Air Node Name
  {e969edf6-e45a-4a7a-b4ed-827656cbabbc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d0c770fe-d251-4932-9b1a-9c1c088d4060}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c36c9a1-65cc-4ab7-9d92-6ad2532d0a93}, !- Handle
  Node 32,                                !- Name
  {476efa34-619b-47ca-99ea-daf9299fd239}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {476efa34-619b-47ca-99ea-daf9299fd239}, !- Handle
  {536a31ce-54be-4a92-8b0f-00bc5f22e9ef}, !- Name
  {c6802ccd-8500-4228-a574-4781be788294}, !- Source Object
  11,                                     !- Outlet Port
  {3c36c9a1-65cc-4ab7-9d92-6ad2532d0a93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f14c9457-80cd-4477-8fb3-8ce5bcaee273}, !- Handle
  {31d453ac-2de3-4453-ba64-610d02907592}, !- Name
  {c6802ccd-8500-4228-a574-4781be788294}, !- HVAC Component
  {eb517a95-e33a-4582-842b-844f8eab6ef0}; !- Port 1

OS:PortList,
  {29c4b5f5-f811-4714-8716-528de27d01c2}, !- Handle
  {620ca29f-3711-4d5c-b49a-7286270d006f}, !- Name
  {c6802ccd-8500-4228-a574-4781be788294}; !- HVAC Component

OS:PortList,
  {e969edf6-e45a-4a7a-b4ed-827656cbabbc}, !- Handle
  {1b7cac8f-00cb-48af-8935-1099bf8b36ba}, !- Name
  {c6802ccd-8500-4228-a574-4781be788294}, !- HVAC Component
  {085ddf31-36df-4426-b00b-113665d18e60}; !- Port 1

OS:Sizing:Zone,
  {05ba4d0a-8809-409a-a01a-2f6c00b1c8af}, !- Handle
  {c6802ccd-8500-4228-a574-4781be788294}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6a9b85e-4ba2-4660-af0d-badf0a3d6348}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {c6802ccd-8500-4228-a574-4781be788294}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2747db27-3c9d-4aed-9a3f-7bb1d2d612ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d0c770fe-d251-4932-9b1a-9c1c088d4060}, !- Handle
  MediumOffice - ClosedOffice Thermostat 4, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1ea2a9d6-7164-4df3-a4ed-f73dbb92f694}, !- Handle
  EnclosedOffice_Mid_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8700bb10-2f37-434b-a1a5-f0deb2ebf642}, !- Zone Air Inlet Port List
  {c217d2a7-4639-4b8c-8fd4-94657725f096}, !- Zone Air Exhaust Port List
  {68a033cf-1c9d-44c0-8fdf-20347f89c987}, !- Zone Air Node Name
  {8f089b71-ead3-4718-87a2-737b58b59b1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {af2cbb6e-7107-4e9c-a57a-d9d1af4fca58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {692c085e-a533-45d9-a1a1-899c2f2349cc}, !- Handle
  Node 33,                                !- Name
  {68a033cf-1c9d-44c0-8fdf-20347f89c987}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68a033cf-1c9d-44c0-8fdf-20347f89c987}, !- Handle
  {03be0fc5-abf7-47b8-b56e-98871e55a524}, !- Name
  {1ea2a9d6-7164-4df3-a4ed-f73dbb92f694}, !- Source Object
  11,                                     !- Outlet Port
  {692c085e-a533-45d9-a1a1-899c2f2349cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8700bb10-2f37-434b-a1a5-f0deb2ebf642}, !- Handle
  {01d68304-4783-430f-ae06-311bf0075aca}, !- Name
  {1ea2a9d6-7164-4df3-a4ed-f73dbb92f694}, !- HVAC Component
  {1a6699e3-36aa-4588-97d1-b7b7eabe1da3}; !- Port 1

OS:PortList,
  {c217d2a7-4639-4b8c-8fd4-94657725f096}, !- Handle
  {22bfa206-ec85-4cc3-97f4-7714275a5265}, !- Name
  {1ea2a9d6-7164-4df3-a4ed-f73dbb92f694}; !- HVAC Component

OS:PortList,
  {8f089b71-ead3-4718-87a2-737b58b59b1d}, !- Handle
  {16597158-acac-4b1f-8d40-f45ebb3d1e16}, !- Name
  {1ea2a9d6-7164-4df3-a4ed-f73dbb92f694}, !- HVAC Component
  {02f99203-2dfe-4f73-8274-937328703e7b}; !- Port 1

OS:Sizing:Zone,
  {3a673294-e950-41b5-9283-1e8f07b1dfeb}, !- Handle
  {1ea2a9d6-7164-4df3-a4ed-f73dbb92f694}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {24529a25-806d-45e2-aea9-fac963f3a2fc}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {1ea2a9d6-7164-4df3-a4ed-f73dbb92f694}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {608a015e-cf25-4af1-b315-fa7a984116a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {af2cbb6e-7107-4e9c-a57a-d9d1af4fca58}, !- Handle
  MediumOffice - ClosedOffice Thermostat 5, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7d7b79ba-956b-4217-8434-2b4d62904493}, !- Handle
  EnclosedOffice_Mid_2 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c142b1ca-9a51-4c37-b13a-9d4b31ef6b91}, !- Zone Air Inlet Port List
  {6ab92090-3e1c-4588-af16-9f62374ecaca}, !- Zone Air Exhaust Port List
  {0b7a576d-0bea-4d66-8365-59af26260652}, !- Zone Air Node Name
  {421a9387-15b3-4172-86ae-e43674b37edd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {807c0c80-d9ec-461e-bc3f-3f78d71cbf03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9105a9a5-08b5-4585-9122-3bd912c43604}, !- Handle
  Node 34,                                !- Name
  {0b7a576d-0bea-4d66-8365-59af26260652}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b7a576d-0bea-4d66-8365-59af26260652}, !- Handle
  {27fa4110-aa3f-4dfe-ba97-2162a8f7d249}, !- Name
  {7d7b79ba-956b-4217-8434-2b4d62904493}, !- Source Object
  11,                                     !- Outlet Port
  {9105a9a5-08b5-4585-9122-3bd912c43604}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c142b1ca-9a51-4c37-b13a-9d4b31ef6b91}, !- Handle
  {61cd16ae-d87a-4739-bc32-e932b818868c}, !- Name
  {7d7b79ba-956b-4217-8434-2b4d62904493}, !- HVAC Component
  {8c567e39-7fd4-44ea-834b-b9454854e77b}; !- Port 1

OS:PortList,
  {6ab92090-3e1c-4588-af16-9f62374ecaca}, !- Handle
  {03e05e1f-5c42-4391-8f4e-f625d740614d}, !- Name
  {7d7b79ba-956b-4217-8434-2b4d62904493}; !- HVAC Component

OS:PortList,
  {421a9387-15b3-4172-86ae-e43674b37edd}, !- Handle
  {5c295e6a-7b3f-48be-8c63-96b2bb467602}, !- Name
  {7d7b79ba-956b-4217-8434-2b4d62904493}, !- HVAC Component
  {1abc649d-232f-419c-ae48-72525088fe97}; !- Port 1

OS:Sizing:Zone,
  {c87f2b05-0993-40e1-9acd-026a31585b31}, !- Handle
  {7d7b79ba-956b-4217-8434-2b4d62904493}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc5afb87-bd8a-491c-a681-d10625137005}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {7d7b79ba-956b-4217-8434-2b4d62904493}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aee33393-7d8b-4380-b746-3cde6e5f432c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {807c0c80-d9ec-461e-bc3f-3f78d71cbf03}, !- Handle
  MediumOffice - ClosedOffice Thermostat 6, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f5f9a746-657b-4330-85f7-6ed5be0d5c1a}, !- Handle
  EnclosedOffice_Mid_3 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b813e677-0607-4222-90eb-78e63263d82e}, !- Zone Air Inlet Port List
  {811642b5-dd0e-42c4-86ab-4801f418c5c4}, !- Zone Air Exhaust Port List
  {38604b1a-8535-4777-9b07-58f98b50ec5e}, !- Zone Air Node Name
  {432b2660-34c6-4c50-be83-3ae84c4d73d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7b5e2e7c-e7a6-43ef-be1b-3314d56580e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf2161c1-876b-4f5c-a515-a42f94631248}, !- Handle
  Node 35,                                !- Name
  {38604b1a-8535-4777-9b07-58f98b50ec5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38604b1a-8535-4777-9b07-58f98b50ec5e}, !- Handle
  {37fbd667-a272-4398-819c-6d1af4ea876a}, !- Name
  {f5f9a746-657b-4330-85f7-6ed5be0d5c1a}, !- Source Object
  11,                                     !- Outlet Port
  {cf2161c1-876b-4f5c-a515-a42f94631248}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b813e677-0607-4222-90eb-78e63263d82e}, !- Handle
  {8b17c19c-0ef2-401d-bf68-f7ddc4b6da04}, !- Name
  {f5f9a746-657b-4330-85f7-6ed5be0d5c1a}, !- HVAC Component
  {96d8fd85-27a3-4b83-9e4a-f68120b5dce6}; !- Port 1

OS:PortList,
  {811642b5-dd0e-42c4-86ab-4801f418c5c4}, !- Handle
  {055d64da-20a8-4b70-8c39-57067f29f855}, !- Name
  {f5f9a746-657b-4330-85f7-6ed5be0d5c1a}; !- HVAC Component

OS:PortList,
  {432b2660-34c6-4c50-be83-3ae84c4d73d9}, !- Handle
  {cacb7377-8caf-491c-87ac-7ae131526693}, !- Name
  {f5f9a746-657b-4330-85f7-6ed5be0d5c1a}, !- HVAC Component
  {90c5a8ba-aff1-4eee-8f6b-0de7eb1addac}; !- Port 1

OS:Sizing:Zone,
  {96610c81-e9ef-4841-80b3-b4338caac605}, !- Handle
  {f5f9a746-657b-4330-85f7-6ed5be0d5c1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {726fd2de-486e-4359-bf88-7d414dd1c3f4}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {f5f9a746-657b-4330-85f7-6ed5be0d5c1a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82906204-e500-4f9d-99a1-8f861c3cda54}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7b5e2e7c-e7a6-43ef-be1b-3314d56580e4}, !- Handle
  MediumOffice - ClosedOffice Thermostat 7, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {be48eb19-f270-41e3-8ccf-e3b1bb81513c}, !- Handle
  EnclosedOffice_Top_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09e5e646-fa3a-4715-b160-50c749c16fdb}, !- Zone Air Inlet Port List
  {3062e4f0-5995-44c6-ae3f-dfd83d624e6f}, !- Zone Air Exhaust Port List
  {23812410-7063-4813-964a-444a8bf1aaa0}, !- Zone Air Node Name
  {c23eb24b-536b-4c6e-a1c9-b0a90ae5a9e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44330293-7a3a-4538-a9d1-110d19166ea4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2bd1342-bf60-4482-9818-551c269417c9}, !- Handle
  Node 36,                                !- Name
  {23812410-7063-4813-964a-444a8bf1aaa0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23812410-7063-4813-964a-444a8bf1aaa0}, !- Handle
  {6aab7f5b-6fbc-4871-aa56-943bbb566e55}, !- Name
  {be48eb19-f270-41e3-8ccf-e3b1bb81513c}, !- Source Object
  11,                                     !- Outlet Port
  {e2bd1342-bf60-4482-9818-551c269417c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09e5e646-fa3a-4715-b160-50c749c16fdb}, !- Handle
  {e07be361-414f-41b3-b1eb-8ae71b831017}, !- Name
  {be48eb19-f270-41e3-8ccf-e3b1bb81513c}, !- HVAC Component
  {65327070-a1a7-4d8b-a51e-ed81bca73051}; !- Port 1

OS:PortList,
  {3062e4f0-5995-44c6-ae3f-dfd83d624e6f}, !- Handle
  {6769dfe6-66e9-4f07-a420-aed7eb95af0e}, !- Name
  {be48eb19-f270-41e3-8ccf-e3b1bb81513c}; !- HVAC Component

OS:PortList,
  {c23eb24b-536b-4c6e-a1c9-b0a90ae5a9e3}, !- Handle
  {9255f46f-5304-4d9c-8e72-2b68a4cc0174}, !- Name
  {be48eb19-f270-41e3-8ccf-e3b1bb81513c}, !- HVAC Component
  {bb44af87-307b-437a-945e-40185a0ebc74}; !- Port 1

OS:Sizing:Zone,
  {df06aad4-c66f-46ac-bf83-d3a0f502ec88}, !- Handle
  {be48eb19-f270-41e3-8ccf-e3b1bb81513c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80cc2abd-dd9a-4f8e-b698-5d00556a3bcf}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {be48eb19-f270-41e3-8ccf-e3b1bb81513c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7efdbb31-f189-426c-bdca-2a924f435634}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {44330293-7a3a-4538-a9d1-110d19166ea4}, !- Handle
  MediumOffice - ClosedOffice Thermostat 8, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4e027f85-244a-4ec0-9b0c-f5fd5813a94b}, !- Handle
  EnclosedOffice_Top_2 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {901231c1-fb58-4fe3-bcef-06b466500cc4}, !- Zone Air Inlet Port List
  {6a445415-06b4-4802-9d3c-0204d26df960}, !- Zone Air Exhaust Port List
  {01cce296-ee6e-4b9c-bd9f-4314950c42c5}, !- Zone Air Node Name
  {9e10fe2c-dfb8-4457-9c9b-900bb97eae4c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {10ba748b-e2e3-4f55-8892-1e3ed63e3ed5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39e58e6b-7ca5-443b-a7fa-fa56cfe68053}, !- Handle
  Node 37,                                !- Name
  {01cce296-ee6e-4b9c-bd9f-4314950c42c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01cce296-ee6e-4b9c-bd9f-4314950c42c5}, !- Handle
  {1dccc777-0920-415a-b8e7-e9b4ff01eb0c}, !- Name
  {4e027f85-244a-4ec0-9b0c-f5fd5813a94b}, !- Source Object
  11,                                     !- Outlet Port
  {39e58e6b-7ca5-443b-a7fa-fa56cfe68053}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {901231c1-fb58-4fe3-bcef-06b466500cc4}, !- Handle
  {5cf2d821-0600-4bf6-a3a8-cedf41dd2ba4}, !- Name
  {4e027f85-244a-4ec0-9b0c-f5fd5813a94b}, !- HVAC Component
  {0c9ee33f-956e-46e2-bfa8-52ea88fb66ac}; !- Port 1

OS:PortList,
  {6a445415-06b4-4802-9d3c-0204d26df960}, !- Handle
  {4ef6bcfb-bace-4db1-8a2d-9977b704d582}, !- Name
  {4e027f85-244a-4ec0-9b0c-f5fd5813a94b}; !- HVAC Component

OS:PortList,
  {9e10fe2c-dfb8-4457-9c9b-900bb97eae4c}, !- Handle
  {10cb8b85-13e7-4b96-8a87-c827d843b4be}, !- Name
  {4e027f85-244a-4ec0-9b0c-f5fd5813a94b}, !- HVAC Component
  {6cef4b44-b5da-4199-b01f-0618573cc16c}; !- Port 1

OS:Sizing:Zone,
  {eecb29c8-a91b-4c23-810c-a5a276662be9}, !- Handle
  {4e027f85-244a-4ec0-9b0c-f5fd5813a94b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7cb5e761-055d-4e4d-9acf-3a71d5943cac}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {4e027f85-244a-4ec0-9b0c-f5fd5813a94b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c70ec4e-aa3d-40cb-8878-b71dd29ad4a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {10ba748b-e2e3-4f55-8892-1e3ed63e3ed5}, !- Handle
  MediumOffice - ClosedOffice Thermostat 9, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {24ce385a-d0cb-4d11-b490-7711a71d337d}, !- Handle
  EnclosedOffice_Top_3 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {999afe5b-210e-40ad-8f2c-42692a5abd15}, !- Zone Air Inlet Port List
  {d34b6da9-4119-406d-84c9-3c8aa06dbdc6}, !- Zone Air Exhaust Port List
  {852911bf-6c6b-406a-ad86-da2d3c95b608}, !- Zone Air Node Name
  {aaeb6cf0-6b57-454d-aff9-224ec2e9d5f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b63ceac2-4611-4b88-928b-ea25f8f44380}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67cd637f-1130-4a53-92b5-3908a8228891}, !- Handle
  Node 38,                                !- Name
  {852911bf-6c6b-406a-ad86-da2d3c95b608}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {852911bf-6c6b-406a-ad86-da2d3c95b608}, !- Handle
  {50f8c473-b5e0-47ec-951f-db6396d96d30}, !- Name
  {24ce385a-d0cb-4d11-b490-7711a71d337d}, !- Source Object
  11,                                     !- Outlet Port
  {67cd637f-1130-4a53-92b5-3908a8228891}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {999afe5b-210e-40ad-8f2c-42692a5abd15}, !- Handle
  {53227b5f-e6ff-4a6a-9f64-99e56ec9919e}, !- Name
  {24ce385a-d0cb-4d11-b490-7711a71d337d}, !- HVAC Component
  {5895bbfd-6464-491f-8f44-f70239d06a55}; !- Port 1

OS:PortList,
  {d34b6da9-4119-406d-84c9-3c8aa06dbdc6}, !- Handle
  {69dbcdec-3bcc-428f-a03f-3d77c9927803}, !- Name
  {24ce385a-d0cb-4d11-b490-7711a71d337d}; !- HVAC Component

OS:PortList,
  {aaeb6cf0-6b57-454d-aff9-224ec2e9d5f3}, !- Handle
  {25a6688e-409d-41f1-bed4-975964e68b87}, !- Name
  {24ce385a-d0cb-4d11-b490-7711a71d337d}, !- HVAC Component
  {16232384-3884-447f-a20d-cda2fb034f80}; !- Port 1

OS:Sizing:Zone,
  {d624daa8-2929-42b1-a74c-a8858b468af5}, !- Handle
  {24ce385a-d0cb-4d11-b490-7711a71d337d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {936fbe08-f4f5-4b70-877a-37efb964a9e9}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {24ce385a-d0cb-4d11-b490-7711a71d337d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07b8b5e4-8892-4f4e-a62b-2a9e50033aa6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b63ceac2-4611-4b88-928b-ea25f8f44380}, !- Handle
  MediumOffice - ClosedOffice Thermostat 10, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c2992cbd-f48d-47a6-9e0c-d7e7c2467c1f}, !- Handle
  FirstFloor_Plenum ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ffc613a-edb4-4347-82d8-62c67476d1c2}, !- Zone Air Inlet Port List
  {1be1559a-5d9c-4842-8678-30ef10e2b95d}, !- Zone Air Exhaust Port List
  {fc1357a5-721e-4d29-802c-0f6fc2ad2cbe}, !- Zone Air Node Name
  {407b47b0-2919-4725-8ff8-451667b76a59}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92c96ba7-2baa-466b-80b0-32eaeeb8e532}, !- Handle
  Node 39,                                !- Name
  {fc1357a5-721e-4d29-802c-0f6fc2ad2cbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc1357a5-721e-4d29-802c-0f6fc2ad2cbe}, !- Handle
  {251425c1-c1d0-4706-a4f9-5340abe4a827}, !- Name
  {c2992cbd-f48d-47a6-9e0c-d7e7c2467c1f}, !- Source Object
  11,                                     !- Outlet Port
  {92c96ba7-2baa-466b-80b0-32eaeeb8e532}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ffc613a-edb4-4347-82d8-62c67476d1c2}, !- Handle
  {2697a3a6-77b6-47ec-afca-f430ec4687f5}, !- Name
  {c2992cbd-f48d-47a6-9e0c-d7e7c2467c1f}; !- HVAC Component

OS:PortList,
  {1be1559a-5d9c-4842-8678-30ef10e2b95d}, !- Handle
  {10094f79-a9da-4c41-8999-cd05725a9ebd}, !- Name
  {c2992cbd-f48d-47a6-9e0c-d7e7c2467c1f}; !- HVAC Component

OS:PortList,
  {407b47b0-2919-4725-8ff8-451667b76a59}, !- Handle
  {804ffa89-9fdc-41c8-b0a0-e239030db1b5}, !- Name
  {c2992cbd-f48d-47a6-9e0c-d7e7c2467c1f}; !- HVAC Component

OS:Sizing:Zone,
  {1640ae9e-3752-43fd-8ab9-c67d62bb1066}, !- Handle
  {c2992cbd-f48d-47a6-9e0c-d7e7c2467c1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63c6f397-b73f-4745-83b1-cd3033fd7ba9}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {c2992cbd-f48d-47a6-9e0c-d7e7c2467c1f}; !- Thermal Zone

OS:ThermalZone,
  {6e5abb25-ba47-41d1-903d-70b972b53cfc}, !- Handle
  Lobby_Bot ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4eaa2bee-442c-41be-8db2-44d490291635}, !- Zone Air Inlet Port List
  {f046beb1-5534-4ff4-bbf9-1316e4198e20}, !- Zone Air Exhaust Port List
  {6ad6fb7a-e3e9-4db9-b50b-134aa9136f5b}, !- Zone Air Node Name
  {43d50f6b-93a5-4563-9308-108858f32b05}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d305986-a987-49cd-b182-be79a6d03996}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0c20024-b863-4835-8ab2-96a939f8283f}, !- Handle
  Node 40,                                !- Name
  {6ad6fb7a-e3e9-4db9-b50b-134aa9136f5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ad6fb7a-e3e9-4db9-b50b-134aa9136f5b}, !- Handle
  {30d32801-5a3a-412a-a58f-e94b62de4d6a}, !- Name
  {6e5abb25-ba47-41d1-903d-70b972b53cfc}, !- Source Object
  11,                                     !- Outlet Port
  {f0c20024-b863-4835-8ab2-96a939f8283f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4eaa2bee-442c-41be-8db2-44d490291635}, !- Handle
  {b960850b-1b20-4a76-ac72-43ffae1e6165}, !- Name
  {6e5abb25-ba47-41d1-903d-70b972b53cfc}, !- HVAC Component
  {8a577f99-e5ef-4b6d-b7c8-35542da6f314}; !- Port 1

OS:PortList,
  {f046beb1-5534-4ff4-bbf9-1316e4198e20}, !- Handle
  {ecdbb1af-9e05-4b0f-9659-186012b76f8c}, !- Name
  {6e5abb25-ba47-41d1-903d-70b972b53cfc}; !- HVAC Component

OS:PortList,
  {43d50f6b-93a5-4563-9308-108858f32b05}, !- Handle
  {1496ff2e-9189-4477-a681-f3eae85e9498}, !- Name
  {6e5abb25-ba47-41d1-903d-70b972b53cfc}, !- HVAC Component
  {5b8f4307-1dbf-4501-8390-04554962d5ae}; !- Port 1

OS:Sizing:Zone,
  {7cc0bb4a-304f-4289-8641-b47c4fbe0c50}, !- Handle
  {6e5abb25-ba47-41d1-903d-70b972b53cfc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9a7f38a7-ed7f-430e-964f-2939f94d3eff}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {6e5abb25-ba47-41d1-903d-70b972b53cfc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99f1b86a-0c66-4db1-afd4-77596ca0fc84}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5d305986-a987-49cd-b182-be79a6d03996}, !- Handle
  MediumOffice - Lobby Thermostat 1,      !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {499aae5f-3de5-46c7-b33e-30ca6a48c546}, !- Handle
  Lobby_Mid ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0f640da-d9bb-44cf-afcb-fae28c9f0744}, !- Zone Air Inlet Port List
  {c9aa797c-12fd-4fa5-8707-590dfbbf6c58}, !- Zone Air Exhaust Port List
  {8192a8cd-0964-4b0f-aaf8-64e8543f6c49}, !- Zone Air Node Name
  {7ccb22fe-ea8f-4a23-9bd1-bbfe6f7e8c37}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3afec913-f1bc-4474-9538-4b1cce0c2d5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d1c0dbf-0560-4d2e-a15f-9c910dc706b5}, !- Handle
  Node 41,                                !- Name
  {8192a8cd-0964-4b0f-aaf8-64e8543f6c49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8192a8cd-0964-4b0f-aaf8-64e8543f6c49}, !- Handle
  {7bbd4aee-528f-4e11-b832-690f961ccbf1}, !- Name
  {499aae5f-3de5-46c7-b33e-30ca6a48c546}, !- Source Object
  11,                                     !- Outlet Port
  {1d1c0dbf-0560-4d2e-a15f-9c910dc706b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0f640da-d9bb-44cf-afcb-fae28c9f0744}, !- Handle
  {a716f3da-2f11-40bd-a3d0-01d886437939}, !- Name
  {499aae5f-3de5-46c7-b33e-30ca6a48c546}, !- HVAC Component
  {9ae5329f-f311-4407-bc58-05eea6316ea6}; !- Port 1

OS:PortList,
  {c9aa797c-12fd-4fa5-8707-590dfbbf6c58}, !- Handle
  {647a930f-3801-4061-a519-72056393b4e9}, !- Name
  {499aae5f-3de5-46c7-b33e-30ca6a48c546}; !- HVAC Component

OS:PortList,
  {7ccb22fe-ea8f-4a23-9bd1-bbfe6f7e8c37}, !- Handle
  {7749b468-dddd-4fd7-979d-3e8a930ff640}, !- Name
  {499aae5f-3de5-46c7-b33e-30ca6a48c546}, !- HVAC Component
  {81704ef4-6f38-41e4-8647-d9dad07edc57}; !- Port 1

OS:Sizing:Zone,
  {9ed1f55f-ab6c-4956-b842-289fe0d8104f}, !- Handle
  {499aae5f-3de5-46c7-b33e-30ca6a48c546}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {87a4c26e-6e89-4542-80c4-89e8c1008807}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {499aae5f-3de5-46c7-b33e-30ca6a48c546}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e9e4da0e-4f4d-4a2c-b45b-450033cf6a88}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3afec913-f1bc-4474-9538-4b1cce0c2d5f}, !- Handle
  MediumOffice - Lobby Thermostat 2,      !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3a7c8027-f75d-4d45-afde-a2de3a8e3aba}, !- Handle
  Lobby_Top ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62ee4720-5a69-4a37-b760-aacfb0ab6991}, !- Zone Air Inlet Port List
  {12f31127-87ff-42cf-8fc0-e9ffceb7b8bd}, !- Zone Air Exhaust Port List
  {2ffdf3fb-2d71-4005-8e85-37acb0053c78}, !- Zone Air Node Name
  {92199630-5663-4d29-9854-1044c9b520e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {735da474-019c-42ad-befa-9b84dde278b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54e7aeb5-1cba-47d3-9ce5-c5960b2fc699}, !- Handle
  Node 42,                                !- Name
  {2ffdf3fb-2d71-4005-8e85-37acb0053c78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ffdf3fb-2d71-4005-8e85-37acb0053c78}, !- Handle
  {a4751b54-c06f-4561-b7b5-389a26413065}, !- Name
  {3a7c8027-f75d-4d45-afde-a2de3a8e3aba}, !- Source Object
  11,                                     !- Outlet Port
  {54e7aeb5-1cba-47d3-9ce5-c5960b2fc699}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62ee4720-5a69-4a37-b760-aacfb0ab6991}, !- Handle
  {b5f30b45-6a8d-4122-85f9-03557131a6b1}, !- Name
  {3a7c8027-f75d-4d45-afde-a2de3a8e3aba}, !- HVAC Component
  {5eaede07-79e1-4324-bbdb-4dfe443bdc4b}; !- Port 1

OS:PortList,
  {12f31127-87ff-42cf-8fc0-e9ffceb7b8bd}, !- Handle
  {5bb0732b-6930-46a0-ad71-fc0b143ce0c6}, !- Name
  {3a7c8027-f75d-4d45-afde-a2de3a8e3aba}; !- HVAC Component

OS:PortList,
  {92199630-5663-4d29-9854-1044c9b520e5}, !- Handle
  {52aa5f62-4a80-40c5-aabf-74f3c79d98f3}, !- Name
  {3a7c8027-f75d-4d45-afde-a2de3a8e3aba}, !- HVAC Component
  {afb37c83-a628-48e8-8a86-d4edb4641764}; !- Port 1

OS:Sizing:Zone,
  {705c68e6-f169-4c8e-93c3-03024796f775}, !- Handle
  {3a7c8027-f75d-4d45-afde-a2de3a8e3aba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac5d1fd6-b705-40a5-a2f6-0e9ba2047109}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {3a7c8027-f75d-4d45-afde-a2de3a8e3aba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {023bc106-c149-4689-bb1f-de4a09901e49}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {735da474-019c-42ad-befa-9b84dde278b6}, !- Handle
  MediumOffice - Lobby Thermostat 3,      !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6e63121f-08c6-4b52-8fdf-66e85deb7a3d}, !- Handle
  Lounge_Bot ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26abf4c8-3019-4ad7-a00e-0ef0ac3e1001}, !- Zone Air Inlet Port List
  {4161ff15-2845-4fde-abe0-baa62728101e}, !- Zone Air Exhaust Port List
  {24255737-8172-4d66-b4bf-4d43cfd043f6}, !- Zone Air Node Name
  {91f11546-4b83-4ce6-9496-39d3654702b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {79a35b6e-bb48-4312-9c4a-45a04de65eb1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {811a3d3f-2616-45f3-a3b3-d249a4b5afcd}, !- Handle
  Node 43,                                !- Name
  {24255737-8172-4d66-b4bf-4d43cfd043f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24255737-8172-4d66-b4bf-4d43cfd043f6}, !- Handle
  {f38a4858-ed90-4f45-b6a9-7ef531ad673c}, !- Name
  {6e63121f-08c6-4b52-8fdf-66e85deb7a3d}, !- Source Object
  11,                                     !- Outlet Port
  {811a3d3f-2616-45f3-a3b3-d249a4b5afcd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26abf4c8-3019-4ad7-a00e-0ef0ac3e1001}, !- Handle
  {db7c157d-f5b0-4e35-a443-6117b3f13697}, !- Name
  {6e63121f-08c6-4b52-8fdf-66e85deb7a3d}, !- HVAC Component
  {b932a657-63b7-4592-bbb3-bba429dd3859}; !- Port 1

OS:PortList,
  {4161ff15-2845-4fde-abe0-baa62728101e}, !- Handle
  {9fd2a4f5-8c28-4bbb-a328-d50f3d4f13d9}, !- Name
  {6e63121f-08c6-4b52-8fdf-66e85deb7a3d}; !- HVAC Component

OS:PortList,
  {91f11546-4b83-4ce6-9496-39d3654702b7}, !- Handle
  {0dda5fcf-9109-426a-bbe3-5fa9d28cd517}, !- Name
  {6e63121f-08c6-4b52-8fdf-66e85deb7a3d}, !- HVAC Component
  {f4fb3394-451f-453a-b123-fa44b7dbae46}; !- Port 1

OS:Sizing:Zone,
  {51c32404-fea3-47bf-a200-8a8d4b7f3539}, !- Handle
  {6e63121f-08c6-4b52-8fdf-66e85deb7a3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {518d5efa-2ad2-4624-b010-3bc9a2be2a69}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {6e63121f-08c6-4b52-8fdf-66e85deb7a3d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {50bab217-a7ea-4268-ab54-61938e15cd2f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {79a35b6e-bb48-4312-9c4a-45a04de65eb1}, !- Handle
  MediumOffice - Lobby Thermostat 4,      !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ded2da51-8a26-44d6-a493-8e8c389097b8}, !- Handle
  Mechanical_Bot ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72734d86-e0ba-4acc-95c1-3e778c8d6e59}, !- Zone Air Inlet Port List
  {b3433004-df2c-420a-8bc2-a8864ed678c0}, !- Zone Air Exhaust Port List
  {a51e1246-22f1-4fbd-a874-760f1a12f0ad}, !- Zone Air Node Name
  {80b930f4-85c2-41f7-a0c7-2b228abaf4cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {702150ba-d06b-4d51-9268-3540d1b922e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d4f1f94-cf69-4caa-8ccc-49c552497b35}, !- Handle
  Node 44,                                !- Name
  {a51e1246-22f1-4fbd-a874-760f1a12f0ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a51e1246-22f1-4fbd-a874-760f1a12f0ad}, !- Handle
  {dab5d767-6840-44c2-84c4-5e57147fcb69}, !- Name
  {ded2da51-8a26-44d6-a493-8e8c389097b8}, !- Source Object
  11,                                     !- Outlet Port
  {4d4f1f94-cf69-4caa-8ccc-49c552497b35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72734d86-e0ba-4acc-95c1-3e778c8d6e59}, !- Handle
  {5faa43bf-f627-4787-b9a4-d4eac0dd7043}, !- Name
  {ded2da51-8a26-44d6-a493-8e8c389097b8}, !- HVAC Component
  {bbf43ec0-1a58-4e56-849f-f8037b9cc439}; !- Port 1

OS:PortList,
  {b3433004-df2c-420a-8bc2-a8864ed678c0}, !- Handle
  {ec683e8c-832e-42c7-860f-6992a7ecc2ec}, !- Name
  {ded2da51-8a26-44d6-a493-8e8c389097b8}; !- HVAC Component

OS:PortList,
  {80b930f4-85c2-41f7-a0c7-2b228abaf4cf}, !- Handle
  {b2c68e29-be95-426e-86f8-5e77ff2fff3d}, !- Name
  {ded2da51-8a26-44d6-a493-8e8c389097b8}, !- HVAC Component
  {71100430-20dc-4f54-9811-82ea8157fd05}; !- Port 1

OS:Sizing:Zone,
  {56d2c294-bdc4-41fd-9feb-385d79dade97}, !- Handle
  {ded2da51-8a26-44d6-a493-8e8c389097b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {16912c77-d0ad-4581-be36-e339522d984d}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {ded2da51-8a26-44d6-a493-8e8c389097b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23d340a6-0ca4-44e1-93b9-f9fbcdd7f496}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {702150ba-d06b-4d51-9268-3540d1b922e0}, !- Handle
  MediumOffice - Elec/MechRoom Thermostat 1, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aa443476-ea44-4f79-9385-ec95d0373ab2}, !- Handle
  Mechanical_Mid ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f0d1785-f2ca-4388-b9c3-a41d8c5f1e01}, !- Zone Air Inlet Port List
  {59acbd10-5d07-4941-9aa2-c55a2433bd88}, !- Zone Air Exhaust Port List
  {47537561-7e2a-458c-b9ba-59e978b48dc1}, !- Zone Air Node Name
  {31a504a4-fbb7-49a6-9e4d-0e799dd9a0e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4412d5e5-febd-489c-ad59-2bb1a2a901a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abfcc27b-d26d-4505-ba2e-6087a76c80f5}, !- Handle
  Node 45,                                !- Name
  {47537561-7e2a-458c-b9ba-59e978b48dc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47537561-7e2a-458c-b9ba-59e978b48dc1}, !- Handle
  {10253823-f702-41ea-97db-d1661188a659}, !- Name
  {aa443476-ea44-4f79-9385-ec95d0373ab2}, !- Source Object
  11,                                     !- Outlet Port
  {abfcc27b-d26d-4505-ba2e-6087a76c80f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f0d1785-f2ca-4388-b9c3-a41d8c5f1e01}, !- Handle
  {4633abe0-183f-4017-bb34-9d5783c8d57a}, !- Name
  {aa443476-ea44-4f79-9385-ec95d0373ab2}, !- HVAC Component
  {a0648428-d514-4c86-a7e2-bc8b49fa2173}; !- Port 1

OS:PortList,
  {59acbd10-5d07-4941-9aa2-c55a2433bd88}, !- Handle
  {6470c668-6c3c-433e-8e81-a0cb1a41838d}, !- Name
  {aa443476-ea44-4f79-9385-ec95d0373ab2}; !- HVAC Component

OS:PortList,
  {31a504a4-fbb7-49a6-9e4d-0e799dd9a0e6}, !- Handle
  {cb9fe11c-4cf7-4922-b0a2-f6fc56ec7a59}, !- Name
  {aa443476-ea44-4f79-9385-ec95d0373ab2}, !- HVAC Component
  {34781bc0-73be-428e-a881-7af83df8be2f}; !- Port 1

OS:Sizing:Zone,
  {9fa39a64-bbff-4eef-98bd-b9f57587ff67}, !- Handle
  {aa443476-ea44-4f79-9385-ec95d0373ab2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a75eaed-8692-4dbb-961e-fb81b9b09f4e}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {aa443476-ea44-4f79-9385-ec95d0373ab2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bcaf0416-1dba-42ba-8e5a-5eb6fa327732}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4412d5e5-febd-489c-ad59-2bb1a2a901a6}, !- Handle
  MediumOffice - Elec/MechRoom Thermostat 2, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e6396da8-1fc4-4a42-a2c6-fa46a22385f9}, !- Handle
  Mechanical_Top ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5eac7591-5665-41c8-8bc8-9131b93ac060}, !- Zone Air Inlet Port List
  {b8c5a51e-fbca-4144-8c40-5aeaa8e405db}, !- Zone Air Exhaust Port List
  {959df12b-ca08-4fd8-9a0b-d558eee353ec}, !- Zone Air Node Name
  {aa047521-196b-46c8-9072-be5b8ca731dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {457ecc01-5ed3-4b60-9b3d-a7d3bddc7783}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2296ac56-a4ab-47c6-a641-91c60292d7a7}, !- Handle
  Node 46,                                !- Name
  {959df12b-ca08-4fd8-9a0b-d558eee353ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {959df12b-ca08-4fd8-9a0b-d558eee353ec}, !- Handle
  {a0540dcb-0916-4314-9909-67966681a83b}, !- Name
  {e6396da8-1fc4-4a42-a2c6-fa46a22385f9}, !- Source Object
  11,                                     !- Outlet Port
  {2296ac56-a4ab-47c6-a641-91c60292d7a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5eac7591-5665-41c8-8bc8-9131b93ac060}, !- Handle
  {6b1adaf2-0e91-46b0-829b-2d18a4ac1791}, !- Name
  {e6396da8-1fc4-4a42-a2c6-fa46a22385f9}, !- HVAC Component
  {d402adc8-9734-46a4-8afe-b8601df014da}; !- Port 1

OS:PortList,
  {b8c5a51e-fbca-4144-8c40-5aeaa8e405db}, !- Handle
  {27929e8b-a888-4445-8348-c252ba260ea5}, !- Name
  {e6396da8-1fc4-4a42-a2c6-fa46a22385f9}; !- HVAC Component

OS:PortList,
  {aa047521-196b-46c8-9072-be5b8ca731dc}, !- Handle
  {84f9e1e0-7a65-41ff-b227-abcc6c0c1a1a}, !- Name
  {e6396da8-1fc4-4a42-a2c6-fa46a22385f9}, !- HVAC Component
  {f88dba8a-f424-4501-8e1b-413413c097ad}; !- Port 1

OS:Sizing:Zone,
  {6c63d63a-d7b4-4533-ad45-7713b7227fb9}, !- Handle
  {e6396da8-1fc4-4a42-a2c6-fa46a22385f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b2ff2d3-bd61-46fd-bb08-5aed0ecb11c4}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {e6396da8-1fc4-4a42-a2c6-fa46a22385f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d314c7d8-07ca-4068-a1d6-fbe0944d7e7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {457ecc01-5ed3-4b60-9b3d-a7d3bddc7783}, !- Handle
  MediumOffice - Elec/MechRoom Thermostat 3, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b9250848-b85e-4ef0-9fa8-84381498f58c}, !- Handle
  MidFloor_Plenum ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cd6d210-1d79-438d-a91a-f54c8471fc2b}, !- Zone Air Inlet Port List
  {8f164c5d-cd1e-413c-94f2-49e1f3448b66}, !- Zone Air Exhaust Port List
  {5c6b6037-de70-47f3-b0a8-3b0382a95be1}, !- Zone Air Node Name
  {5482e353-5e36-4f96-a8d7-5fa0e7a3aab5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bacb6e5f-3f5a-4ed1-91f5-5d8062daee3c}, !- Handle
  Node 47,                                !- Name
  {5c6b6037-de70-47f3-b0a8-3b0382a95be1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c6b6037-de70-47f3-b0a8-3b0382a95be1}, !- Handle
  {74404646-4452-43b7-8761-8a22729f2c9d}, !- Name
  {b9250848-b85e-4ef0-9fa8-84381498f58c}, !- Source Object
  11,                                     !- Outlet Port
  {bacb6e5f-3f5a-4ed1-91f5-5d8062daee3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cd6d210-1d79-438d-a91a-f54c8471fc2b}, !- Handle
  {25ffeccf-99dc-48d4-8835-b962b6e07ee6}, !- Name
  {b9250848-b85e-4ef0-9fa8-84381498f58c}; !- HVAC Component

OS:PortList,
  {8f164c5d-cd1e-413c-94f2-49e1f3448b66}, !- Handle
  {e0040cea-109a-4280-910b-f190076f99d5}, !- Name
  {b9250848-b85e-4ef0-9fa8-84381498f58c}; !- HVAC Component

OS:PortList,
  {5482e353-5e36-4f96-a8d7-5fa0e7a3aab5}, !- Handle
  {b47c774e-dabc-4a7c-90e9-36a1a8ee02cd}, !- Name
  {b9250848-b85e-4ef0-9fa8-84381498f58c}; !- HVAC Component

OS:Sizing:Zone,
  {2171f875-744d-4ade-bc1f-825f17d3c133}, !- Handle
  {b9250848-b85e-4ef0-9fa8-84381498f58c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0097a826-8612-42ba-b941-27676ca2e303}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {b9250848-b85e-4ef0-9fa8-84381498f58c}; !- Thermal Zone

OS:ThermalZone,
  {9ac2d5c3-f808-42b6-9658-3567a2dcd925}, !- Handle
  OpenOffice_Bot_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
