  ,                                       !- Zone Conditioning Equipment List Name
  {5e054ca7-27a3-4906-9506-cb65d6ce01f1}, !- Zone Air Inlet Port List
  {1a4861d3-686c-4115-af87-238e784a6b04}, !- Zone Air Exhaust Port List
  {824f7d4e-3b35-45d9-977c-49c17fe4da5d}, !- Zone Air Node Name
  {b4255a9e-d3f9-4730-a776-cb5065f15f84}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46c28983-285f-4768-ae41-595bc24ed85e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6cf415dd-bbb3-4b80-8b84-78dc0ae1a667}, !- Handle
  Node 48,                                !- Name
  {824f7d4e-3b35-45d9-977c-49c17fe4da5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {824f7d4e-3b35-45d9-977c-49c17fe4da5d}, !- Handle
  {82c3fc9c-634e-4932-a348-7f94c92af517}, !- Name
  {9ac2d5c3-f808-42b6-9658-3567a2dcd925}, !- Source Object
  11,                                     !- Outlet Port
  {6cf415dd-bbb3-4b80-8b84-78dc0ae1a667}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e054ca7-27a3-4906-9506-cb65d6ce01f1}, !- Handle
  {35d08fb7-033b-4525-ad86-b9fbebe68585}, !- Name
  {9ac2d5c3-f808-42b6-9658-3567a2dcd925}, !- HVAC Component
  {2668c7b5-c6ba-423a-a374-888d86274a6c}; !- Port 1

OS:PortList,
  {1a4861d3-686c-4115-af87-238e784a6b04}, !- Handle
  {155acfb8-b8f0-42ec-af95-fe5c43e1c799}, !- Name
  {9ac2d5c3-f808-42b6-9658-3567a2dcd925}; !- HVAC Component

OS:PortList,
  {b4255a9e-d3f9-4730-a776-cb5065f15f84}, !- Handle
  {4c3c030a-e99d-48cc-8627-1efb455b3481}, !- Name
  {9ac2d5c3-f808-42b6-9658-3567a2dcd925}, !- HVAC Component
  {13d0c86b-4f93-4ed7-9dca-4fe8b8c9f904}; !- Port 1

OS:Sizing:Zone,
  {39fe8807-807c-4a7f-af12-2e808b508ef0}, !- Handle
  {9ac2d5c3-f808-42b6-9658-3567a2dcd925}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fd1b0d4b-92e6-4e5b-a063-366368c12934}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {9ac2d5c3-f808-42b6-9658-3567a2dcd925}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a7f065fe-f3ce-4981-a749-281305bae45a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {46c28983-285f-4768-ae41-595bc24ed85e}, !- Handle
  MediumOffice - OpenOffice Thermostat 1, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c435963f-f882-4b44-9159-0c6068ee0ce9}, !- Handle
  OpenOffice_Bot_2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53e13a41-a084-420d-99ae-1996604bde56}, !- Zone Air Inlet Port List
  {813661fe-17ba-4525-8e0b-4c0fc1afdb65}, !- Zone Air Exhaust Port List
  {50079191-95f0-4374-abc1-a16960e4c3ab}, !- Zone Air Node Name
  {283ad2b1-940d-49b1-abd7-225e59915f0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b2b632e-4dcf-46b8-9f70-d635ef981ec4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c788ee89-99cf-48f7-9322-5b8b7fba07ec}, !- Handle
  Node 49,                                !- Name
  {50079191-95f0-4374-abc1-a16960e4c3ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50079191-95f0-4374-abc1-a16960e4c3ab}, !- Handle
  {2dadc388-82f5-41e6-a566-5d73d074761f}, !- Name
  {c435963f-f882-4b44-9159-0c6068ee0ce9}, !- Source Object
  11,                                     !- Outlet Port
  {c788ee89-99cf-48f7-9322-5b8b7fba07ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53e13a41-a084-420d-99ae-1996604bde56}, !- Handle
  {3f0f9b48-3676-4551-92fe-bfaedf75bc2b}, !- Name
  {c435963f-f882-4b44-9159-0c6068ee0ce9}, !- HVAC Component
  {ac1a0b8a-91bd-4ed3-95f2-d8bc6c7c61e5}; !- Port 1

OS:PortList,
  {813661fe-17ba-4525-8e0b-4c0fc1afdb65}, !- Handle
  {58927c0b-c83e-4a58-b83f-f6fea2b490fb}, !- Name
  {c435963f-f882-4b44-9159-0c6068ee0ce9}; !- HVAC Component

OS:PortList,
  {283ad2b1-940d-49b1-abd7-225e59915f0b}, !- Handle
  {cbb72452-12ad-4da8-91fa-bf6c6d3fb0ee}, !- Name
  {c435963f-f882-4b44-9159-0c6068ee0ce9}, !- HVAC Component
  {d1d0b646-371e-49ec-adbf-8ef895b84d26}; !- Port 1

OS:Sizing:Zone,
  {cb7f437b-6a26-4e81-bbda-9976028dc2d3}, !- Handle
  {c435963f-f882-4b44-9159-0c6068ee0ce9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {71dd5355-fde6-41e5-9595-8c77afd9876c}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {c435963f-f882-4b44-9159-0c6068ee0ce9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e79ff9ed-0aa8-4922-b5dd-91aebd11eb3f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2b2b632e-4dcf-46b8-9f70-d635ef981ec4}, !- Handle
  MediumOffice - OpenOffice Thermostat 2, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8bf3b04e-68a9-4e49-9cc7-ae180dd2cd1f}, !- Handle
  OpenOffice_Bot_3 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f69befc9-c11a-4863-90f6-5d9a5638a3a7}, !- Zone Air Inlet Port List
  {10ef42cb-75d8-401c-9c2b-228952c51279}, !- Zone Air Exhaust Port List
  {819bf8a4-508a-43d4-9ad4-0d49118fd170}, !- Zone Air Node Name
  {a2e16959-87a7-4014-abce-24d59aabc100}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e58ea9a1-5b4b-4bea-94fc-e9005a49844e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {490461bc-822a-48d6-8fd2-2b71a4aa9fa0}, !- Handle
  Node 50,                                !- Name
  {819bf8a4-508a-43d4-9ad4-0d49118fd170}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {819bf8a4-508a-43d4-9ad4-0d49118fd170}, !- Handle
  {649a5817-45a6-4029-9493-3d7851eb9a0b}, !- Name
  {8bf3b04e-68a9-4e49-9cc7-ae180dd2cd1f}, !- Source Object
  11,                                     !- Outlet Port
  {490461bc-822a-48d6-8fd2-2b71a4aa9fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f69befc9-c11a-4863-90f6-5d9a5638a3a7}, !- Handle
  {48cc70a9-3444-4650-bf44-5709f1298a8e}, !- Name
  {8bf3b04e-68a9-4e49-9cc7-ae180dd2cd1f}, !- HVAC Component
  {8538ce7b-dd69-438b-9857-657b0c642dc1}; !- Port 1

OS:PortList,
  {10ef42cb-75d8-401c-9c2b-228952c51279}, !- Handle
  {37bd66c1-c5db-4f28-8420-47fc38a836b3}, !- Name
  {8bf3b04e-68a9-4e49-9cc7-ae180dd2cd1f}; !- HVAC Component

OS:PortList,
  {a2e16959-87a7-4014-abce-24d59aabc100}, !- Handle
  {ded6b5d5-bd7e-4380-ab0c-3169cad7a731}, !- Name
  {8bf3b04e-68a9-4e49-9cc7-ae180dd2cd1f}, !- HVAC Component
  {51f18e0a-e57f-4eab-9421-c478ad0a5942}; !- Port 1

OS:Sizing:Zone,
  {673a0816-1baa-41df-9cbf-8931cdc655ce}, !- Handle
  {8bf3b04e-68a9-4e49-9cc7-ae180dd2cd1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1be85fbd-2148-4102-9ead-db515d7e861f}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {8bf3b04e-68a9-4e49-9cc7-ae180dd2cd1f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2dd32336-fc49-4734-874c-8ae84dbfda23}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e58ea9a1-5b4b-4bea-94fc-e9005a49844e}, !- Handle
  MediumOffice - OpenOffice Thermostat 3, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c6da7b41-8d76-4c48-96fe-9ca2c185d888}, !- Handle
  OpenOffice_Mid_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6c73428-5514-426a-90c6-4bef838904fd}, !- Zone Air Inlet Port List
  {d48c44de-06bf-48d3-98d3-cb81ef14b984}, !- Zone Air Exhaust Port List
  {377a5f86-22d5-4b32-b00a-ed35894f4d90}, !- Zone Air Node Name
  {a1312b16-d4ec-4b78-84eb-dc81ea46931d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e00922e-aa32-4716-900b-9e4ff122b930}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3105bc49-3115-4c7f-b12f-9ee0aa6f9b41}, !- Handle
  Node 51,                                !- Name
  {377a5f86-22d5-4b32-b00a-ed35894f4d90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {377a5f86-22d5-4b32-b00a-ed35894f4d90}, !- Handle
  {5b49225a-a28f-433f-8af2-e9eed0c30d28}, !- Name
  {c6da7b41-8d76-4c48-96fe-9ca2c185d888}, !- Source Object
  11,                                     !- Outlet Port
  {3105bc49-3115-4c7f-b12f-9ee0aa6f9b41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6c73428-5514-426a-90c6-4bef838904fd}, !- Handle
  {209c820a-87c6-42a5-b5c1-c1423d27d837}, !- Name
  {c6da7b41-8d76-4c48-96fe-9ca2c185d888}, !- HVAC Component
  {ec827c85-f389-4628-bfdd-de254cd72e64}; !- Port 1

OS:PortList,
  {d48c44de-06bf-48d3-98d3-cb81ef14b984}, !- Handle
  {1686cb55-b107-40c9-8b6f-4bb66e1641c9}, !- Name
  {c6da7b41-8d76-4c48-96fe-9ca2c185d888}; !- HVAC Component

OS:PortList,
  {a1312b16-d4ec-4b78-84eb-dc81ea46931d}, !- Handle
  {03b18926-8ee5-47d6-9d98-7dc775e657ff}, !- Name
  {c6da7b41-8d76-4c48-96fe-9ca2c185d888}, !- HVAC Component
  {e0fd4aa6-0a65-4753-aa27-643f7ab7f23c}; !- Port 1

OS:Sizing:Zone,
  {f23a0fca-b026-4e55-a7e1-f6a26abb8ea5}, !- Handle
  {c6da7b41-8d76-4c48-96fe-9ca2c185d888}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1bf67cb8-bd49-45fd-bb83-fbd30b8487ac}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {c6da7b41-8d76-4c48-96fe-9ca2c185d888}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3a542ed-da09-4227-9a91-db236a298280}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7e00922e-aa32-4716-900b-9e4ff122b930}, !- Handle
  MediumOffice - OpenOffice Thermostat 4, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {18e10b3f-c1f1-429b-b64e-08957d2be728}, !- Handle
  OpenOffice_Mid_2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c672608e-5751-49e4-8d9d-471c9dc0e379}, !- Zone Air Inlet Port List
  {9410ec28-ac37-4d82-8c93-1d3019639a14}, !- Zone Air Exhaust Port List
  {61f1a52e-c1ae-450c-93b7-584f5fcb45b5}, !- Zone Air Node Name
  {fcbcbcc8-4462-4442-9aed-e52c70799e0f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4b2f240c-9d19-4098-be9e-5072fe0636f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a36cb6ee-06f9-46c1-bfe8-85845ac4e697}, !- Handle
  Node 52,                                !- Name
  {61f1a52e-c1ae-450c-93b7-584f5fcb45b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61f1a52e-c1ae-450c-93b7-584f5fcb45b5}, !- Handle
  {4dfcb18b-eb87-4d32-9964-38b165683076}, !- Name
  {18e10b3f-c1f1-429b-b64e-08957d2be728}, !- Source Object
  11,                                     !- Outlet Port
  {a36cb6ee-06f9-46c1-bfe8-85845ac4e697}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c672608e-5751-49e4-8d9d-471c9dc0e379}, !- Handle
  {85c35f21-78d2-4600-91ee-ed7a7379af62}, !- Name
  {18e10b3f-c1f1-429b-b64e-08957d2be728}, !- HVAC Component
  {cfac3b4d-aad1-4653-a3f3-0771bdd5edd0}; !- Port 1

OS:PortList,
  {9410ec28-ac37-4d82-8c93-1d3019639a14}, !- Handle
  {3543732e-9d93-4e8a-9e54-4c926d1d2727}, !- Name
  {18e10b3f-c1f1-429b-b64e-08957d2be728}; !- HVAC Component

OS:PortList,
  {fcbcbcc8-4462-4442-9aed-e52c70799e0f}, !- Handle
  {31aac76d-bb2d-4787-8b8f-694e91523f0a}, !- Name
  {18e10b3f-c1f1-429b-b64e-08957d2be728}, !- HVAC Component
  {9209d576-ba4d-4e36-8f23-99e652469d85}; !- Port 1

OS:Sizing:Zone,
  {2276fd55-29ad-42dd-af51-ea62b9a9b4f3}, !- Handle
  {18e10b3f-c1f1-429b-b64e-08957d2be728}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da7d8c5e-690c-42d8-b0a9-0bfefb4916d8}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {18e10b3f-c1f1-429b-b64e-08957d2be728}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {afbc56b4-0940-49da-8f7a-964455166e34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4b2f240c-9d19-4098-be9e-5072fe0636f1}, !- Handle
  MediumOffice - OpenOffice Thermostat 5, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7f062e2c-dde1-4927-9e1d-cb90a2efc178}, !- Handle
  OpenOffice_Mid_3 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ad524e6-aa1a-4d1f-96a4-477a94295e5e}, !- Zone Air Inlet Port List
  {7747b076-b213-4881-8001-ca88124548df}, !- Zone Air Exhaust Port List
  {d61d5466-325a-4800-9c1f-3342eb291a5b}, !- Zone Air Node Name
  {0d815c88-9737-4a11-9901-b28ab002166f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a1cff70a-e503-4385-a0a3-f38c500ee2c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9af4122-9874-4ec4-b778-4b311f4ef91e}, !- Handle
  Node 53,                                !- Name
  {d61d5466-325a-4800-9c1f-3342eb291a5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d61d5466-325a-4800-9c1f-3342eb291a5b}, !- Handle
  {9b190618-c136-40be-b776-1ec9cbb9b929}, !- Name
  {7f062e2c-dde1-4927-9e1d-cb90a2efc178}, !- Source Object
  11,                                     !- Outlet Port
  {a9af4122-9874-4ec4-b778-4b311f4ef91e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ad524e6-aa1a-4d1f-96a4-477a94295e5e}, !- Handle
  {d34b15f5-85fa-48cd-b1e0-6e749aed71c2}, !- Name
  {7f062e2c-dde1-4927-9e1d-cb90a2efc178}, !- HVAC Component
  {30b8c2cd-10da-46a8-8eff-fd87c5bc191e}; !- Port 1

OS:PortList,
  {7747b076-b213-4881-8001-ca88124548df}, !- Handle
  {a1a0ba2f-17cb-431a-b1ea-d1b6f2fd605f}, !- Name
  {7f062e2c-dde1-4927-9e1d-cb90a2efc178}; !- HVAC Component

OS:PortList,
  {0d815c88-9737-4a11-9901-b28ab002166f}, !- Handle
  {78bfc06b-b40c-44f1-8184-1407c28a6aec}, !- Name
  {7f062e2c-dde1-4927-9e1d-cb90a2efc178}, !- HVAC Component
  {f6dc5429-98f1-4ebc-85eb-3778dd464f72}; !- Port 1

OS:Sizing:Zone,
  {1f6f8f53-e323-4cc4-bca7-0ee40cc70796}, !- Handle
  {7f062e2c-dde1-4927-9e1d-cb90a2efc178}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be73ac40-038e-4b40-9ea6-1853664c098f}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {7f062e2c-dde1-4927-9e1d-cb90a2efc178}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2bf31d4b-9c5b-406d-a9d3-9d9589506530}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a1cff70a-e503-4385-a0a3-f38c500ee2c6}, !- Handle
  MediumOffice - OpenOffice Thermostat 6, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b185ccf9-8276-4a48-a199-5ab857859a17}, !- Handle
  OpenOffice_Mid_4 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35c565cf-e33b-402f-bee7-01800580deda}, !- Zone Air Inlet Port List
  {7a7cdf20-7037-4c16-880e-9cbe7e71bcca}, !- Zone Air Exhaust Port List
  {5ae3530f-1af9-4a3b-9003-097cc4a107c0}, !- Zone Air Node Name
  {193ce34a-15dc-4837-9623-84f2d7864ada}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {caefb5f2-7ce1-4a50-9c25-4a047a32190b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10ca4b98-eed7-43f6-b425-6e339b903342}, !- Handle
  Node 54,                                !- Name
  {5ae3530f-1af9-4a3b-9003-097cc4a107c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ae3530f-1af9-4a3b-9003-097cc4a107c0}, !- Handle
  {327df078-18d1-421b-8d7b-f0d61806fb2a}, !- Name
  {b185ccf9-8276-4a48-a199-5ab857859a17}, !- Source Object
  11,                                     !- Outlet Port
  {10ca4b98-eed7-43f6-b425-6e339b903342}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35c565cf-e33b-402f-bee7-01800580deda}, !- Handle
  {a107c478-bcc0-4a46-ade1-27f3e704df8b}, !- Name
  {b185ccf9-8276-4a48-a199-5ab857859a17}, !- HVAC Component
  {fa74dbd3-4f3b-4405-98bb-dd82c5132974}; !- Port 1

OS:PortList,
  {7a7cdf20-7037-4c16-880e-9cbe7e71bcca}, !- Handle
  {4cb1a308-e630-4cd7-9c6a-42579d236a3d}, !- Name
  {b185ccf9-8276-4a48-a199-5ab857859a17}; !- HVAC Component

OS:PortList,
  {193ce34a-15dc-4837-9623-84f2d7864ada}, !- Handle
  {00fec833-25fb-47cf-8f10-f109ef702a4d}, !- Name
  {b185ccf9-8276-4a48-a199-5ab857859a17}, !- HVAC Component
  {8c24120d-6d7c-4aff-af44-141d2ee05b79}; !- Port 1

OS:Sizing:Zone,
  {3df26c1f-76cf-4dbb-9d60-dcc610a98c3d}, !- Handle
  {b185ccf9-8276-4a48-a199-5ab857859a17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d9892505-2dd4-4254-93a9-75fbef47a7a6}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {b185ccf9-8276-4a48-a199-5ab857859a17}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2f3285c-52dd-414e-8bd6-330784e5438b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {caefb5f2-7ce1-4a50-9c25-4a047a32190b}, !- Handle
  MediumOffice - OpenOffice Thermostat 7, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {29f5f59a-8a65-49ec-80d9-eec733c5f70e}, !- Handle
  OpenOffice_Top_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb5e2fd7-5da3-45c5-b3a8-64fe345dbde1}, !- Zone Air Inlet Port List
  {73cae316-272f-4536-a9a0-f280550e217f}, !- Zone Air Exhaust Port List
  {08c49136-19a4-4dd1-a24c-461a84fff84b}, !- Zone Air Node Name
  {a5cf562f-36ce-457e-9714-f4902ab9b772}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fa19059a-f33e-496b-be9b-5992389debe6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f43b8b99-6bb6-4ac5-9071-fec113dbfbb8}, !- Handle
  Node 55,                                !- Name
  {08c49136-19a4-4dd1-a24c-461a84fff84b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08c49136-19a4-4dd1-a24c-461a84fff84b}, !- Handle
  {5870964c-6801-4129-8955-db3ac096f011}, !- Name
  {29f5f59a-8a65-49ec-80d9-eec733c5f70e}, !- Source Object
  11,                                     !- Outlet Port
  {f43b8b99-6bb6-4ac5-9071-fec113dbfbb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb5e2fd7-5da3-45c5-b3a8-64fe345dbde1}, !- Handle
  {4695e79b-c2d8-4485-b5b0-c1464fd9af59}, !- Name
  {29f5f59a-8a65-49ec-80d9-eec733c5f70e}, !- HVAC Component
  {3c33b6c8-84ac-43e0-9d15-122a0d069a4e}; !- Port 1

OS:PortList,
  {73cae316-272f-4536-a9a0-f280550e217f}, !- Handle
  {15e1721a-e9bc-4008-8034-d97234463ec8}, !- Name
  {29f5f59a-8a65-49ec-80d9-eec733c5f70e}; !- HVAC Component

OS:PortList,
  {a5cf562f-36ce-457e-9714-f4902ab9b772}, !- Handle
  {92be2293-3d14-4230-b1ed-7b78017dfcb4}, !- Name
  {29f5f59a-8a65-49ec-80d9-eec733c5f70e}, !- HVAC Component
  {cf55bfba-348b-4a9a-a08d-221cabdfe50d}; !- Port 1

OS:Sizing:Zone,
  {fdeefc85-6577-44e9-ae91-e82dac75634d}, !- Handle
  {29f5f59a-8a65-49ec-80d9-eec733c5f70e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4736ba73-d16f-4f80-acf8-b2899d0fc5f6}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {29f5f59a-8a65-49ec-80d9-eec733c5f70e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1bd2ee4-dcea-4547-896f-cc2a00d63336}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {fa19059a-f33e-496b-be9b-5992389debe6}, !- Handle
  MediumOffice - OpenOffice Thermostat 8, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7d22c230-4f2b-410e-be86-fb1ee654e5ea}, !- Handle
  OpenOffice_Top_2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {499cabec-d5d8-4e90-b1fc-a2144be7b466}, !- Zone Air Inlet Port List
  {1f1be862-1e88-487d-b776-0f394cee9bb4}, !- Zone Air Exhaust Port List
  {f01b4eec-554a-4048-a351-dab1daafcea6}, !- Zone Air Node Name
  {e5ce1bee-2403-4da7-9745-7a8a758a5864}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c09f0f38-50ea-46b2-b839-938808331c48}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3e502c9-120e-4abf-91b8-130478ddb315}, !- Handle
  Node 56,                                !- Name
  {f01b4eec-554a-4048-a351-dab1daafcea6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f01b4eec-554a-4048-a351-dab1daafcea6}, !- Handle
  {e9b07cb6-d39e-48b2-9402-8bbe9618f7fc}, !- Name
  {7d22c230-4f2b-410e-be86-fb1ee654e5ea}, !- Source Object
  11,                                     !- Outlet Port
  {e3e502c9-120e-4abf-91b8-130478ddb315}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {499cabec-d5d8-4e90-b1fc-a2144be7b466}, !- Handle
  {2a63594f-e0e1-49b6-a576-6d28ca53e3d2}, !- Name
  {7d22c230-4f2b-410e-be86-fb1ee654e5ea}, !- HVAC Component
  {4fb75520-be35-45c5-9527-d243baebc0bc}; !- Port 1

OS:PortList,
  {1f1be862-1e88-487d-b776-0f394cee9bb4}, !- Handle
  {4c8d8268-9848-4e06-a251-5e3225f448fb}, !- Name
  {7d22c230-4f2b-410e-be86-fb1ee654e5ea}; !- HVAC Component

OS:PortList,
  {e5ce1bee-2403-4da7-9745-7a8a758a5864}, !- Handle
  {f8372972-6a4f-4de7-a21a-c2db449e8a79}, !- Name
  {7d22c230-4f2b-410e-be86-fb1ee654e5ea}, !- HVAC Component
  {d3a03d45-2a79-4f4c-9d03-0961214ed0e4}; !- Port 1

OS:Sizing:Zone,
  {34fa755b-272c-4dac-8499-f61e3164354f}, !- Handle
  {7d22c230-4f2b-410e-be86-fb1ee654e5ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f8491ee-7c9d-4cd0-9ac3-5eb95d22f114}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {7d22c230-4f2b-410e-be86-fb1ee654e5ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7af494f0-6fe1-4a54-b131-516e174b5cb7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c09f0f38-50ea-46b2-b839-938808331c48}, !- Handle
  MediumOffice - OpenOffice Thermostat 9, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b0d7a1a8-cc0a-48c0-a79e-f8a63ea56664}, !- Handle
  OpenOffice_Top_3 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aebd33d5-5578-4e6c-a7de-4f9e2a271649}, !- Zone Air Inlet Port List
  {3b22ca55-1402-4c05-a8fe-818e8173260b}, !- Zone Air Exhaust Port List
  {ee9ee594-0c02-4cdc-ac3c-870ee48568c3}, !- Zone Air Node Name
  {3ec4a32d-6baa-4feb-82b4-091f042e5ec2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9164060a-0ed8-47b9-b360-418da8fbada0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dcddd82a-9d66-41d0-8545-f99599f34efd}, !- Handle
  Node 57,                                !- Name
  {ee9ee594-0c02-4cdc-ac3c-870ee48568c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee9ee594-0c02-4cdc-ac3c-870ee48568c3}, !- Handle
  {2e84d4fc-9ccb-4fde-b6fe-c6e6befb0d7e}, !- Name
  {b0d7a1a8-cc0a-48c0-a79e-f8a63ea56664}, !- Source Object
  11,                                     !- Outlet Port
  {dcddd82a-9d66-41d0-8545-f99599f34efd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aebd33d5-5578-4e6c-a7de-4f9e2a271649}, !- Handle
  {d4ee3f80-5f38-4009-b4fb-46e002adcb0c}, !- Name
  {b0d7a1a8-cc0a-48c0-a79e-f8a63ea56664}, !- HVAC Component
  {7c8ec62e-4bed-45de-9ab1-138946c85620}; !- Port 1

OS:PortList,
  {3b22ca55-1402-4c05-a8fe-818e8173260b}, !- Handle
  {4e606d32-9b9c-4c74-ba7e-4f35f3d80c92}, !- Name
  {b0d7a1a8-cc0a-48c0-a79e-f8a63ea56664}; !- HVAC Component

OS:PortList,
  {3ec4a32d-6baa-4feb-82b4-091f042e5ec2}, !- Handle
  {f7c00fa7-ba7c-4a7c-86fd-c5eca409f021}, !- Name
  {b0d7a1a8-cc0a-48c0-a79e-f8a63ea56664}, !- HVAC Component
  {cc0f82cf-9b3a-4434-85da-6a4bb423e3fb}; !- Port 1

OS:Sizing:Zone,
  {d8fce238-c05d-4899-ba4c-9c03e96a9e4b}, !- Handle
  {b0d7a1a8-cc0a-48c0-a79e-f8a63ea56664}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a18288cb-0c86-47f7-80fb-59a1fd854bec}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {b0d7a1a8-cc0a-48c0-a79e-f8a63ea56664}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e9a604f7-4419-48d1-a495-c139e1aab741}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9164060a-0ed8-47b9-b360-418da8fbada0}, !- Handle
  MediumOffice - OpenOffice Thermostat 10, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {102a7c19-3d06-4aae-9f38-f1c56749f3c8}, !- Handle
  OpenOffice_Top_4 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96a0c902-3671-4fca-b15e-69d5c3847c9d}, !- Zone Air Inlet Port List
  {0ec4802b-49da-494d-aa39-f8c903216668}, !- Zone Air Exhaust Port List
  {51d5494b-ab3b-4ff5-a90d-ac7aaba840ef}, !- Zone Air Node Name
  {d385881c-a00f-48bb-9bb9-161dfa2c3369}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1d58329e-9ab3-4795-b72a-6bc2e07b72fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb5baa45-4fbe-41d8-88d0-4545de5e407a}, !- Handle
  Node 58,                                !- Name
  {51d5494b-ab3b-4ff5-a90d-ac7aaba840ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51d5494b-ab3b-4ff5-a90d-ac7aaba840ef}, !- Handle
  {9dc2e051-3236-46c5-9210-2833b1c5175a}, !- Name
  {102a7c19-3d06-4aae-9f38-f1c56749f3c8}, !- Source Object
  11,                                     !- Outlet Port
  {cb5baa45-4fbe-41d8-88d0-4545de5e407a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96a0c902-3671-4fca-b15e-69d5c3847c9d}, !- Handle
  {fe0f00a8-90c1-499a-ab90-3d6bb19cc9ea}, !- Name
  {102a7c19-3d06-4aae-9f38-f1c56749f3c8}, !- HVAC Component
  {631184ff-ed2b-4c6d-b764-34ace74ee156}; !- Port 1

OS:PortList,
  {0ec4802b-49da-494d-aa39-f8c903216668}, !- Handle
  {18bc3a14-7f25-4fa0-9d69-1446376f6adb}, !- Name
  {102a7c19-3d06-4aae-9f38-f1c56749f3c8}; !- HVAC Component

OS:PortList,
  {d385881c-a00f-48bb-9bb9-161dfa2c3369}, !- Handle
  {d0742ffb-ff43-4157-84a8-da118a684ebc}, !- Name
  {102a7c19-3d06-4aae-9f38-f1c56749f3c8}, !- HVAC Component
  {c86a09cd-75e9-4c43-9e24-12e84b2e0fa5}; !- Port 1

OS:Sizing:Zone,
  {3fbbc7b3-bfe1-4dad-a88e-28c1909e8251}, !- Handle
  {102a7c19-3d06-4aae-9f38-f1c56749f3c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fed1ae96-4c92-4524-bb8e-5cb0ef37ba23}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {102a7c19-3d06-4aae-9f38-f1c56749f3c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3b74362-7f8a-45c4-85a8-3e604705dbba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {1d58329e-9ab3-4795-b72a-6bc2e07b72fd}, !- Handle
  MediumOffice - OpenOffice Thermostat 11, !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cd947568-e1b0-44c5-823c-491b1ee77ff5}, !- Handle
  Restroom_Bot ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01aaf70b-6b80-4459-9bd3-7c5ec73c6b3a}, !- Zone Air Inlet Port List
  {a7f5abae-99f5-4ee9-836f-aad9a59dfa21}, !- Zone Air Exhaust Port List
  {a5d42fde-3813-483b-9ac5-c202bc0d3a59}, !- Zone Air Node Name
  {c8ff52bf-82c9-467a-bcc2-378d39cafb96}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5efb680b-5370-4189-b018-b76a2c4e2bfe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {746d59ff-7f37-4e59-bc40-0aacf99b880c}, !- Handle
  Node 59,                                !- Name
  {a5d42fde-3813-483b-9ac5-c202bc0d3a59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5d42fde-3813-483b-9ac5-c202bc0d3a59}, !- Handle
  {5c22fd70-2c60-49cb-b6f5-a1ed54236963}, !- Name
  {cd947568-e1b0-44c5-823c-491b1ee77ff5}, !- Source Object
  11,                                     !- Outlet Port
  {746d59ff-7f37-4e59-bc40-0aacf99b880c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01aaf70b-6b80-4459-9bd3-7c5ec73c6b3a}, !- Handle
  {4df5c031-7cd6-4508-b8f2-a4eb1f6e3056}, !- Name
  {cd947568-e1b0-44c5-823c-491b1ee77ff5}, !- HVAC Component
  {f18f6f26-be1d-49a5-920b-e822fd6e331a}; !- Port 1

OS:PortList,
  {a7f5abae-99f5-4ee9-836f-aad9a59dfa21}, !- Handle
  {211eea65-17b4-4657-a06c-59cb6ffccca5}, !- Name
  {cd947568-e1b0-44c5-823c-491b1ee77ff5}; !- HVAC Component

OS:PortList,
  {c8ff52bf-82c9-467a-bcc2-378d39cafb96}, !- Handle
  {72321b21-7749-4ee6-889b-e797c48b7cbb}, !- Name
  {cd947568-e1b0-44c5-823c-491b1ee77ff5}, !- HVAC Component
  {5361f80f-5276-4a4c-9000-febd5b28ae2f}; !- Port 1

OS:Sizing:Zone,
  {63a8db0e-17a3-4b86-99be-553cd2dd9f01}, !- Handle
  {cd947568-e1b0-44c5-823c-491b1ee77ff5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbd442ff-e2aa-4c56-9525-b428e747265a}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {cd947568-e1b0-44c5-823c-491b1ee77ff5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {98836f65-07c8-4cde-8d20-b8dc852370af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5efb680b-5370-4189-b018-b76a2c4e2bfe}, !- Handle
  MediumOffice - Restroom Thermostat 1,   !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c5c0f73-bb57-4602-8398-99f0a0e1c5e8}, !- Handle
  Restroom_Mid ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7432f702-b758-49a5-aefe-dc12784e4508}, !- Zone Air Inlet Port List
  {f0ccb458-6607-4fe8-a9f0-de54f041a307}, !- Zone Air Exhaust Port List
  {416628eb-944c-4dc4-ac08-2af694ce390a}, !- Zone Air Node Name
  {43f88d9d-f47c-4e1d-833d-1153ddc39528}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fcf20d94-a232-45ad-baaf-f13cae0be1f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e254f309-0477-4aa6-ab23-1b49f268fc5e}, !- Handle
  Node 60,                                !- Name
  {416628eb-944c-4dc4-ac08-2af694ce390a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {416628eb-944c-4dc4-ac08-2af694ce390a}, !- Handle
  {30dc3281-2c06-42e2-be9e-92aa94f44cd5}, !- Name
  {7c5c0f73-bb57-4602-8398-99f0a0e1c5e8}, !- Source Object
  11,                                     !- Outlet Port
  {e254f309-0477-4aa6-ab23-1b49f268fc5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7432f702-b758-49a5-aefe-dc12784e4508}, !- Handle
  {42d04e29-407f-43cf-aaae-3314f5719aa5}, !- Name
  {7c5c0f73-bb57-4602-8398-99f0a0e1c5e8}, !- HVAC Component
  {de8e38a3-a4a5-427d-bd7e-550a2a06e70d}; !- Port 1

OS:PortList,
  {f0ccb458-6607-4fe8-a9f0-de54f041a307}, !- Handle
  {2e49636a-fde5-43be-882e-ecc99a83faa3}, !- Name
  {7c5c0f73-bb57-4602-8398-99f0a0e1c5e8}; !- HVAC Component

OS:PortList,
  {43f88d9d-f47c-4e1d-833d-1153ddc39528}, !- Handle
  {a783bbf3-a390-428e-8df7-30688e2aa229}, !- Name
  {7c5c0f73-bb57-4602-8398-99f0a0e1c5e8}, !- HVAC Component
  {8faa8513-aff4-482c-8671-7e7272b0e51b}; !- Port 1

OS:Sizing:Zone,
  {fc944add-eff8-4243-b86a-7f3e6a3c655a}, !- Handle
  {7c5c0f73-bb57-4602-8398-99f0a0e1c5e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab20350c-c99b-48ae-8239-ebf6acc1634d}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {7c5c0f73-bb57-4602-8398-99f0a0e1c5e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {188cb044-9a76-4e6f-8c84-1654d50ec0eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {fcf20d94-a232-45ad-baaf-f13cae0be1f6}, !- Handle
  MediumOffice - Restroom Thermostat 2,   !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e222d800-abc4-4ccc-851c-ab53211e9b83}, !- Handle
  Restroom_Top ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4896ee0-eff6-404e-9b9e-a8595dcc7c26}, !- Zone Air Inlet Port List
  {3dabd5bb-a3fc-4d83-8e94-46a2c7a8f517}, !- Zone Air Exhaust Port List
  {b1a730cd-e732-4eb2-9a55-3d022881c157}, !- Zone Air Node Name
  {05f319ad-4b05-4a00-b895-9058940e44d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a771c315-8859-47d4-bde2-3393db8ec16e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {084a0991-c006-4809-b852-a83c52c9b931}, !- Handle
  Node 61,                                !- Name
  {b1a730cd-e732-4eb2-9a55-3d022881c157}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1a730cd-e732-4eb2-9a55-3d022881c157}, !- Handle
  {26b88279-8a3c-44ac-af7e-1ebfbbe7f208}, !- Name
  {e222d800-abc4-4ccc-851c-ab53211e9b83}, !- Source Object
  11,                                     !- Outlet Port
  {084a0991-c006-4809-b852-a83c52c9b931}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4896ee0-eff6-404e-9b9e-a8595dcc7c26}, !- Handle
  {174fbfd2-54ad-4258-adcb-d503f666a7ba}, !- Name
  {e222d800-abc4-4ccc-851c-ab53211e9b83}, !- HVAC Component
  {467b1741-fef2-48ae-96cc-ddc8edc1ab82}; !- Port 1

OS:PortList,
  {3dabd5bb-a3fc-4d83-8e94-46a2c7a8f517}, !- Handle
  {498091da-449a-4f6a-a2cc-2ce488416820}, !- Name
  {e222d800-abc4-4ccc-851c-ab53211e9b83}; !- HVAC Component

OS:PortList,
  {05f319ad-4b05-4a00-b895-9058940e44d3}, !- Handle
  {76b740fd-8531-4ed3-a7a6-41c741fd31a9}, !- Name
  {e222d800-abc4-4ccc-851c-ab53211e9b83}, !- HVAC Component
  {bd802e26-33fe-439c-82db-3b1f2cebd614}; !- Port 1

OS:Sizing:Zone,
  {d2a1361f-3800-46cf-95a4-3206ff7543cd}, !- Handle
  {e222d800-abc4-4ccc-851c-ab53211e9b83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b635dbe-97cd-435f-91fd-92fa89418724}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {e222d800-abc4-4ccc-851c-ab53211e9b83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71c874cd-dc5f-4e29-8899-b05f27f36164}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a771c315-8859-47d4-bde2-3393db8ec16e}, !- Handle
  MediumOffice - Restroom Thermostat 3,   !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e8654fce-a143-4106-b663-ef928263e17d}, !- Handle
  Stair_Bot_1 ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b202f6bf-0771-475c-b2ec-6546d5ac7802}, !- Zone Air Inlet Port List
  {3c503f22-6e7f-46c9-bf3b-df6e8bd5bca7}, !- Zone Air Exhaust Port List
  {efa791de-5b68-44f7-a8e8-41b937186df1}, !- Zone Air Node Name
  {fece6b02-f81e-425b-a454-ff2bc32b2daa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {265ec6c4-1f34-4b29-a92c-ba4b73257172}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db32a607-e263-43fc-b9b0-8d92385fd17c}, !- Handle
  Node 62,                                !- Name
  {efa791de-5b68-44f7-a8e8-41b937186df1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efa791de-5b68-44f7-a8e8-41b937186df1}, !- Handle
  {3a6a7f4e-8aca-49a3-9013-dcacc9f331e2}, !- Name
  {e8654fce-a143-4106-b663-ef928263e17d}, !- Source Object
  11,                                     !- Outlet Port
  {db32a607-e263-43fc-b9b0-8d92385fd17c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b202f6bf-0771-475c-b2ec-6546d5ac7802}, !- Handle
  {7a400f72-fea0-4518-8ea3-68ada52e5a94}, !- Name
  {e8654fce-a143-4106-b663-ef928263e17d}, !- HVAC Component
  {396201e7-9af4-4334-8d6f-7d271a2f7ac1}; !- Port 1

OS:PortList,
  {3c503f22-6e7f-46c9-bf3b-df6e8bd5bca7}, !- Handle
  {d3a074bb-89cf-4e9c-8a6d-ba9a7b884b78}, !- Name
  {e8654fce-a143-4106-b663-ef928263e17d}; !- HVAC Component

OS:PortList,
  {fece6b02-f81e-425b-a454-ff2bc32b2daa}, !- Handle
  {d524eb43-d3a3-4e7f-9417-013c3a9a1730}, !- Name
  {e8654fce-a143-4106-b663-ef928263e17d}, !- HVAC Component
  {4b38c7bf-83c9-452d-9340-8445572a62c2}; !- Port 1

OS:Sizing:Zone,
  {45f542bf-042a-4364-b84f-061ee1239b9f}, !- Handle
  {e8654fce-a143-4106-b663-ef928263e17d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {78f10f72-162d-4bd2-a529-39b1ac358d38}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {e8654fce-a143-4106-b663-ef928263e17d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10745dda-3b11-4fc6-9756-75d2e2a19139}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {265ec6c4-1f34-4b29-a92c-ba4b73257172}, !- Handle
  MediumOffice - Stair Thermostat 1,      !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b9638cc2-eb12-4c0c-b084-b744cff95323}, !- Handle
  Stair_Bot_2 ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a1807e9-3139-4643-93b2-08b4252b64cf}, !- Zone Air Inlet Port List
  {db2c75bf-1f78-45bd-a392-e197cbcc5831}, !- Zone Air Exhaust Port List
  {1c61be73-acc5-4a59-b4ac-b206038fdf4c}, !- Zone Air Node Name
  {4abfe08b-1249-42a2-b731-bee43ebb45f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9fb01e4-41ae-418f-b959-50c9d97c60d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68088522-efa7-4c8a-a8a2-43857d4423dc}, !- Handle
  Node 63,                                !- Name
  {1c61be73-acc5-4a59-b4ac-b206038fdf4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c61be73-acc5-4a59-b4ac-b206038fdf4c}, !- Handle
  {4874ab2b-5ae4-462b-a9cb-3229333774ca}, !- Name
  {b9638cc2-eb12-4c0c-b084-b744cff95323}, !- Source Object
  11,                                     !- Outlet Port
  {68088522-efa7-4c8a-a8a2-43857d4423dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a1807e9-3139-4643-93b2-08b4252b64cf}, !- Handle
  {3f5db16d-15be-49c4-a69c-36373fd4819e}, !- Name
  {b9638cc2-eb12-4c0c-b084-b744cff95323}, !- HVAC Component
  {884bfc4c-6b03-4440-80b8-4428bfba6983}; !- Port 1

OS:PortList,
  {db2c75bf-1f78-45bd-a392-e197cbcc5831}, !- Handle
  {eed175fb-5130-4b75-9a9f-2cfc067ae8db}, !- Name
  {b9638cc2-eb12-4c0c-b084-b744cff95323}; !- HVAC Component

OS:PortList,
  {4abfe08b-1249-42a2-b731-bee43ebb45f1}, !- Handle
  {6bc52818-0ce3-447e-88a8-d861d796a654}, !- Name
  {b9638cc2-eb12-4c0c-b084-b744cff95323}, !- HVAC Component
  {8ea33ef7-8cb0-44ad-9e4c-226e55c19cc1}; !- Port 1

OS:Sizing:Zone,
  {fc111fa3-c6ad-4ee9-a4fe-a9d35133880d}, !- Handle
  {b9638cc2-eb12-4c0c-b084-b744cff95323}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d6e3dae5-4b78-471e-93b4-2d8c7fa0a1c5}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {b9638cc2-eb12-4c0c-b084-b744cff95323}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f60efdd-5920-4c8c-b9c2-d846b86ab5bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c9fb01e4-41ae-418f-b959-50c9d97c60d8}, !- Handle
  MediumOffice - Stair Thermostat 2,      !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c4517309-33d8-40d3-9526-06fa69ed218e}, !- Handle
  Stair_Mid_1 ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6fcb3e1-32b7-452e-9b7f-96e19e74137d}, !- Zone Air Inlet Port List
  {e67e3f1f-a78e-4cd2-b2ab-1e0979eca770}, !- Zone Air Exhaust Port List
  {f109fe00-adc7-460f-8a25-2cf12074d6b2}, !- Zone Air Node Name
  {13f9edce-b31a-491e-b4b7-735f7e6c7ce7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {57413057-0640-4bfd-b887-ce670281e3b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {614c6edb-13f5-40df-8fd8-a1a7ccb27c82}, !- Handle
  Node 64,                                !- Name
  {f109fe00-adc7-460f-8a25-2cf12074d6b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f109fe00-adc7-460f-8a25-2cf12074d6b2}, !- Handle
  {07663ed3-7758-456f-a62b-329dce4b2d98}, !- Name
  {c4517309-33d8-40d3-9526-06fa69ed218e}, !- Source Object
  11,                                     !- Outlet Port
  {614c6edb-13f5-40df-8fd8-a1a7ccb27c82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6fcb3e1-32b7-452e-9b7f-96e19e74137d}, !- Handle
  {8a8893e5-0990-485d-8f74-3d36c7eed18e}, !- Name
  {c4517309-33d8-40d3-9526-06fa69ed218e}, !- HVAC Component
  {bed9f9eb-efb6-4397-b98c-e5b6b822665b}; !- Port 1

OS:PortList,
  {e67e3f1f-a78e-4cd2-b2ab-1e0979eca770}, !- Handle
  {e06f3d41-8e34-49f8-886a-0d61f6720fe5}, !- Name
  {c4517309-33d8-40d3-9526-06fa69ed218e}; !- HVAC Component

OS:PortList,
  {13f9edce-b31a-491e-b4b7-735f7e6c7ce7}, !- Handle
  {c69f5c69-2132-4bf3-a676-9d626e58c36e}, !- Name
  {c4517309-33d8-40d3-9526-06fa69ed218e}, !- HVAC Component
  {ba00def6-4026-46ee-8582-5aa8a762f763}; !- Port 1

OS:Sizing:Zone,
  {c18d882a-0cfc-448f-9bef-a17d0ce62016}, !- Handle
  {c4517309-33d8-40d3-9526-06fa69ed218e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {edd1e8b8-ac7e-453b-9192-ddf28a4c7ae3}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {c4517309-33d8-40d3-9526-06fa69ed218e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1be5f215-4278-4d04-b05d-aa0969c5638f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {57413057-0640-4bfd-b887-ce670281e3b4}, !- Handle
  MediumOffice - Stair Thermostat 3,      !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0ba20288-e581-4e6b-b6a8-8ba0a7889e8c}, !- Handle
  Stair_Mid_2 ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94ed3dc4-4d38-45e5-ab24-7138b065cc71}, !- Zone Air Inlet Port List
  {382f65ae-fea6-433c-a339-438e8cded752}, !- Zone Air Exhaust Port List
  {3d413639-4b0f-4bf5-b0af-855d4e44d100}, !- Zone Air Node Name
  {1a00bf36-6767-4668-b963-47ff7e53d622}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b27f2006-4109-4f93-adac-61c6353cc744}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e24255b-90b9-4cac-9fa5-e0fc745f5049}, !- Handle
  Node 65,                                !- Name
  {3d413639-4b0f-4bf5-b0af-855d4e44d100}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d413639-4b0f-4bf5-b0af-855d4e44d100}, !- Handle
  {1863e3ca-615c-414f-a4cd-fabfd3c77325}, !- Name
  {0ba20288-e581-4e6b-b6a8-8ba0a7889e8c}, !- Source Object
  11,                                     !- Outlet Port
  {0e24255b-90b9-4cac-9fa5-e0fc745f5049}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94ed3dc4-4d38-45e5-ab24-7138b065cc71}, !- Handle
  {c9f5794c-0c3a-47e0-8c19-beab79c13513}, !- Name
  {0ba20288-e581-4e6b-b6a8-8ba0a7889e8c}, !- HVAC Component
  {cc0c728f-09f9-490e-9801-4a8e642809de}; !- Port 1

OS:PortList,
  {382f65ae-fea6-433c-a339-438e8cded752}, !- Handle
  {bf6f8096-6c18-45c3-9fa4-4e849f02716e}, !- Name
  {0ba20288-e581-4e6b-b6a8-8ba0a7889e8c}; !- HVAC Component

OS:PortList,
  {1a00bf36-6767-4668-b963-47ff7e53d622}, !- Handle
  {0140a9ca-2de4-47b4-9198-9a0fcc36c23c}, !- Name
  {0ba20288-e581-4e6b-b6a8-8ba0a7889e8c}, !- HVAC Component
  {e6c0d881-e583-4de1-b775-f35421c42584}; !- Port 1

OS:Sizing:Zone,
  {a76afb66-59b7-408d-8d84-31bf01c1cda5}, !- Handle
  {0ba20288-e581-4e6b-b6a8-8ba0a7889e8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c882a7f-90b1-4b94-9ca9-7688fde93761}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {0ba20288-e581-4e6b-b6a8-8ba0a7889e8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8dda106a-7c21-486b-b511-77e8475ab042}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b27f2006-4109-4f93-adac-61c6353cc744}, !- Handle
  MediumOffice - Stair Thermostat 4,      !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {45eabcbd-4a07-4e2c-adb0-da4aed6d97cc}, !- Handle
  Stair_Top_1 ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b967bbc-9d1e-481f-8fe2-9a8beecd74b2}, !- Zone Air Inlet Port List
  {9cf65636-f95d-49b3-babc-737a3b8324b7}, !- Zone Air Exhaust Port List
  {04065d88-8ae8-4b79-9303-31d653c21bc8}, !- Zone Air Node Name
  {6fc01a3a-740e-490b-b14f-b819798b3f38}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {42f7ed93-73a2-49a5-8e17-806d085d45dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e170bcf-9575-4a7a-afdb-e9756968d2f6}, !- Handle
  Node 66,                                !- Name
  {04065d88-8ae8-4b79-9303-31d653c21bc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04065d88-8ae8-4b79-9303-31d653c21bc8}, !- Handle
  {3b11a65e-624d-45a5-bb19-9a76f2e6bcc4}, !- Name
  {45eabcbd-4a07-4e2c-adb0-da4aed6d97cc}, !- Source Object
  11,                                     !- Outlet Port
  {4e170bcf-9575-4a7a-afdb-e9756968d2f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b967bbc-9d1e-481f-8fe2-9a8beecd74b2}, !- Handle
  {76b94a7f-4a0c-4018-9989-9a60b26b9542}, !- Name
  {45eabcbd-4a07-4e2c-adb0-da4aed6d97cc}, !- HVAC Component
  {69daae6b-5a72-4c0c-a2c5-18d65e889101}; !- Port 1

OS:PortList,
  {9cf65636-f95d-49b3-babc-737a3b8324b7}, !- Handle
  {a911f149-416d-4cea-ab4c-852325bfd1cf}, !- Name
  {45eabcbd-4a07-4e2c-adb0-da4aed6d97cc}; !- HVAC Component

OS:PortList,
  {6fc01a3a-740e-490b-b14f-b819798b3f38}, !- Handle
  {b02878f6-b6f2-4fe6-84d1-43a2d5810131}, !- Name
  {45eabcbd-4a07-4e2c-adb0-da4aed6d97cc}, !- HVAC Component
  {d0c7378f-2677-43f5-b290-aae8eaef7733}; !- Port 1

OS:Sizing:Zone,
  {13d598b1-cca3-4753-855e-4c0dbceada27}, !- Handle
  {45eabcbd-4a07-4e2c-adb0-da4aed6d97cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2eec69a-e66e-465e-9589-84f26a22db4c}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {45eabcbd-4a07-4e2c-adb0-da4aed6d97cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9ffce43-8f2b-4766-ba8c-af6d65efda6e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {42f7ed93-73a2-49a5-8e17-806d085d45dd}, !- Handle
  MediumOffice - Stair Thermostat 5,      !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {23fb2a13-a20b-487e-b810-51aab590c957}, !- Handle
  Stair_Top_2 ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b6e5a8b-8757-4778-ae8c-ffc52f5595fc}, !- Zone Air Inlet Port List
  {04aa03cf-25e8-4dee-a0fa-7850b64b5649}, !- Zone Air Exhaust Port List
  {638b2ece-e925-4306-8ec9-cc7bc9357fe5}, !- Zone Air Node Name
  {5518ed15-d89a-4a3b-a4a9-58ecb24b06df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e5797e59-1719-4f06-8f0c-8a79b7bda868}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eae68f43-3064-4294-93fc-a94993842f08}, !- Handle
  Node 67,                                !- Name
  {638b2ece-e925-4306-8ec9-cc7bc9357fe5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {638b2ece-e925-4306-8ec9-cc7bc9357fe5}, !- Handle
  {e3b88589-b891-4e9a-b2ad-0685968ad72a}, !- Name
  {23fb2a13-a20b-487e-b810-51aab590c957}, !- Source Object
  11,                                     !- Outlet Port
  {eae68f43-3064-4294-93fc-a94993842f08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b6e5a8b-8757-4778-ae8c-ffc52f5595fc}, !- Handle
  {933e8e8c-ea80-48c4-97ae-5dfc279ed836}, !- Name
  {23fb2a13-a20b-487e-b810-51aab590c957}, !- HVAC Component
  {2a627546-b8a7-4f5e-9ec1-cc86a03dcadd}; !- Port 1

OS:PortList,
  {04aa03cf-25e8-4dee-a0fa-7850b64b5649}, !- Handle
  {f95b6975-25ed-4cb5-94ac-fa58b212ea1a}, !- Name
  {23fb2a13-a20b-487e-b810-51aab590c957}; !- HVAC Component

OS:PortList,
  {5518ed15-d89a-4a3b-a4a9-58ecb24b06df}, !- Handle
  {164bbb87-6c2a-4fc3-9e9f-998bf365e394}, !- Name
  {23fb2a13-a20b-487e-b810-51aab590c957}, !- HVAC Component
  {b9a4ee28-1472-411d-858a-0ecbe87009ab}; !- Port 1

OS:Sizing:Zone,
  {06cb6b9e-857c-46ab-9ec7-41c57b6d0fae}, !- Handle
  {23fb2a13-a20b-487e-b810-51aab590c957}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a249facf-aad8-4ec7-8911-d4de65087806}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {23fb2a13-a20b-487e-b810-51aab590c957}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3501d28-4a24-4ffc-af40-4d1ec6b4800d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e5797e59-1719-4f06-8f0c-8a79b7bda868}, !- Handle
  MediumOffice - Stair Thermostat 6,      !- Name
  {79d1e465-12e5-4961-b382-97cfaab3f374}, !- Heating Setpoint Temperature Schedule Name
  {28320245-94ce-42d3-9ef5-a7ae58e717b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {83007065-8331-4133-860f-57794c0b0e48}, !- Handle
  TopFloor_Plenum ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4c369c0-5e54-47b2-b22d-0d375bb87c5a}, !- Zone Air Inlet Port List
  {660ed1c8-a3da-44d3-ab44-b9758af42e0b}, !- Zone Air Exhaust Port List
  {92175aef-fe66-4e00-8cc5-a889dbdee838}, !- Zone Air Node Name
  {bea20aaf-1753-463f-b82c-ff19727efd4c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0bd02985-a82e-4c90-88bb-e42e790b8c4b}, !- Handle
  Node 68,                                !- Name
  {92175aef-fe66-4e00-8cc5-a889dbdee838}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92175aef-fe66-4e00-8cc5-a889dbdee838}, !- Handle
  {c16eacd3-bd33-4df5-bff7-981c43597d20}, !- Name
  {83007065-8331-4133-860f-57794c0b0e48}, !- Source Object
  11,                                     !- Outlet Port
  {0bd02985-a82e-4c90-88bb-e42e790b8c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4c369c0-5e54-47b2-b22d-0d375bb87c5a}, !- Handle
  {4cd9bbe8-fc83-4db9-bedd-d5e417ebdbc4}, !- Name
  {83007065-8331-4133-860f-57794c0b0e48}; !- HVAC Component

OS:PortList,
  {660ed1c8-a3da-44d3-ab44-b9758af42e0b}, !- Handle
  {053073ee-a686-477e-9a21-1eb1fb7a218c}, !- Name
  {83007065-8331-4133-860f-57794c0b0e48}; !- HVAC Component

OS:PortList,
  {bea20aaf-1753-463f-b82c-ff19727efd4c}, !- Handle
  {3f8a72b2-ee47-4f31-a35f-4b5785fe7f20}, !- Name
  {83007065-8331-4133-860f-57794c0b0e48}; !- HVAC Component

OS:Sizing:Zone,
  {aa1e8ce3-5979-4917-a6b5-c78ab3b51635}, !- Handle
  {83007065-8331-4133-860f-57794c0b0e48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {de924614-25a7-4c0d-b4ba-b9769d5eab83}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {83007065-8331-4133-860f-57794c0b0e48}; !- Thermal Zone

OS:Schedule:Ruleset,
  {a750a391-0ccc-4de1-a4d1-f05669b6dc4d}, !- Handle
  OfficeMedium HVACOperationSchd,         !- Name
  ,                                       !- Schedule Type Limits Name
  {bed3924d-157c-47d8-b92d-9bdfe2743196}, !- Default Day Schedule Name
  {48a89ad2-e8ae-491a-93aa-3a1860a1e6c1}, !- Summer Design Day Schedule Name
  {4308482f-b960-439a-9142-545adad1dff0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bed3924d-157c-47d8-b92d-9bdfe2743196}, !- Handle
  OfficeMedium HVACOperationSchd Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5aaca15-9374-4808-9673-2839ad2ea55a}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48a89ad2-e8ae-491a-93aa-3a1860a1e6c1}, !- Handle
  OfficeMedium HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {44765e86-0174-4133-a6da-f8bf1abea1f3}, !- Handle
  Schedule Rule 15,                       !- Name
  {a750a391-0ccc-4de1-a4d1-f05669b6dc4d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3ec3185d-866c-4d15-9f61-72a0bbc7e393}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ec3185d-866c-4d15-9f61-72a0bbc7e393}, !- Handle
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7fae1e35-382f-4bfd-8a12-cfacf2572607}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4308482f-b960-439a-9142-545adad1dff0}, !- Handle
  OfficeMedium HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eee99c73-2902-4670-8fd7-47baa7c3a07a}, !- Handle
  Schedule Rule 16,                       !- Name
  {a750a391-0ccc-4de1-a4d1-f05669b6dc4d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dced7b6e-b6d1-4883-8b65-4c377e156be3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dced7b6e-b6d1-4883-8b65-4c377e156be3}, !- Handle
  OfficeMedium HVACOperationSchd WntrDsn|Sat Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {788b4aeb-d426-4bc9-a17d-b1c4b6364b81}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  {4ad56e9b-9489-4921-a0af-b52135eb188b}, !- Default Day Schedule Name
  {72f67a96-07dc-4777-bdd1-1053ae20ccac}, !- Summer Design Day Schedule Name
  {ea40cda3-c6fa-4add-8cee-fc66d81934f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ad56e9b-9489-4921-a0af-b52135eb188b}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {491d3363-8e9e-4a13-9b55-0d9b3e00b6ae}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72f67a96-07dc-4777-bdd1-1053ae20ccac}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {df8c72a0-5e91-4c6a-8210-2082ba000b02}, !- Handle
  Schedule Rule 17,                       !- Name
  {788b4aeb-d426-4bc9-a17d-b1c4b6364b81}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68ce6a38-406f-4203-89a0-ea68edd27a7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68ce6a38-406f-4203-89a0-ea68edd27a7e}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ce3a6650-82fc-4eca-a3c6-39b862b855c8}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea40cda3-c6fa-4add-8cee-fc66d81934f1}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {89fc818a-435b-497c-a8cb-7de7cfb791f8}, !- Handle
  Schedule Rule 18,                       !- Name
  {788b4aeb-d426-4bc9-a17d-b1c4b6364b81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a0ae2dae-b236-41e5-8646-f986a3915196}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0ae2dae-b236-41e5-8646-f986a3915196}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3fae41c0-66ea-463e-bf19-5519896ff7b2}, !- Handle
  Supply Air Temp - 55F,                  !- Name
  {c5686210-0fbb-48a9-9bd3-b758222b8926}, !- Schedule Type Limits Name
  {725294c7-5f07-4bd4-bf2b-cb7cf3809eb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {725294c7-5f07-4bd4-bf2b-cb7cf3809eb0}, !- Handle
  Supply Air Temp - 55F Default,          !- Name
  {c5686210-0fbb-48a9-9bd3-b758222b8926}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {7f05878f-cc82-4ba3-a1d9-36f9052bcef0}, !- Handle
  23 Zone PVAV,                           !- Name
  ,                                       !- Controller List Name
  {a750a391-0ccc-4de1-a4d1-f05669b6dc4d}, !- Availability Schedule
  {8beeab75-2575-40b4-a155-cc79a2feb8b3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {acae3d0f-e4b4-468c-aa45-763b683172cd}, !- Supply Side Inlet Node Name
  {aa735d38-9fb0-4a50-ab88-5f91741bf2ce}, !- Demand Side Outlet Node Name
  {ae6ea60d-630c-4866-b10a-9b1324dab84e}, !- Demand Side Inlet Node A
  {397eaece-5a8a-42f8-95b1-8374c7757c17}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6826edb4-2f01-4218-bd1a-5d00712beebd}, !- Demand Mixer Name
  {28914814-a184-4607-9042-267097bf0843}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a73db86f-bfd1-40d5-a21e-2b916f3fa610}, !- Handle
  Node 69,                                !- Name
  {acae3d0f-e4b4-468c-aa45-763b683172cd}, !- Inlet Port
  {69d42cd2-477b-4b3d-88b0-2dab98665dab}; !- Outlet Port

OS:Node,
  {9976c3e4-1d0e-4125-be6f-16eb9e3b68cd}, !- Handle
  Node 70,                                !- Name
  {4125150c-c855-4ba4-830c-e2884e005dbb}, !- Inlet Port
  {397eaece-5a8a-42f8-95b1-8374c7757c17}; !- Outlet Port

OS:Connection,
  {acae3d0f-e4b4-468c-aa45-763b683172cd}, !- Handle
  {c8f2f72d-cb7c-46f5-ad17-c3bd8928282b}, !- Name
  {7f05878f-cc82-4ba3-a1d9-36f9052bcef0}, !- Source Object
  8,                                      !- Outlet Port
  {a73db86f-bfd1-40d5-a21e-2b916f3fa610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {397eaece-5a8a-42f8-95b1-8374c7757c17}, !- Handle
  {002d457e-551c-4eb8-9e10-a54eac4b6d15}, !- Name
  {9976c3e4-1d0e-4125-be6f-16eb9e3b68cd}, !- Source Object
  3,                                      !- Outlet Port
  {7f05878f-cc82-4ba3-a1d9-36f9052bcef0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {48b240b1-a58e-474b-8591-6e6a93e04d02}, !- Handle
  Node 71,                                !- Name
  {ae6ea60d-630c-4866-b10a-9b1324dab84e}, !- Inlet Port
  {3dc06b18-9be8-405e-b273-cddc26cb4354}; !- Outlet Port

OS:Node,
  {dda84224-e92e-41f9-8a84-e4f3be13d36c}, !- Handle
  Node 72,                                !- Name
  {f65500be-357c-45f5-abfc-fe139c8e77e9}, !- Inlet Port
  {aa735d38-9fb0-4a50-ab88-5f91741bf2ce}; !- Outlet Port

OS:Node,
  {4c9b5ff1-64c4-4151-909e-9210205834f7}, !- Handle
  Node 73,                                !- Name
  {60557143-c423-4171-ab71-3d37c6f60850}, !- Inlet Port
  {2668c7b5-c6ba-423a-a374-888d86274a6c}; !- Outlet Port

OS:Connection,
  {ae6ea60d-630c-4866-b10a-9b1324dab84e}, !- Handle
  {963fc5e7-a7a3-408d-a3a0-0cad6bf47122}, !- Name
  {7f05878f-cc82-4ba3-a1d9-36f9052bcef0}, !- Source Object
  10,                                     !- Outlet Port
  {48b240b1-a58e-474b-8591-6e6a93e04d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa735d38-9fb0-4a50-ab88-5f91741bf2ce}, !- Handle
  {abb69d5f-98b4-4da4-81d9-6a0a06c59796}, !- Name
  {dda84224-e92e-41f9-8a84-e4f3be13d36c}, !- Source Object
  3,                                      !- Outlet Port
  {7f05878f-cc82-4ba3-a1d9-36f9052bcef0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {28914814-a184-4607-9042-267097bf0843}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {3dc06b18-9be8-405e-b273-cddc26cb4354}, !- Inlet Node Name
  {4bdeb84c-7329-478c-98db-cd336e3744fe}, !- Outlet Node Name 1
  {c208455e-3ec1-41de-bdca-67d2edb73009}, !- Outlet Node Name 2
  {85a1ab34-3db1-4bc7-9857-72e592c72f91}, !- Outlet Node Name 3
  {051502f3-026f-466f-973c-711ede257dd4}, !- Outlet Node Name 4
  {00f2139a-f324-478b-a424-2b3b9ff88617}, !- Outlet Node Name 5
  {0d734b01-0196-402c-93c7-c17ad8a12aad}, !- Outlet Node Name 6
  {bd8e60f9-7788-4535-aa93-ce2ddad29de0}, !- Outlet Node Name 7
  {d0ce0021-1a82-4625-8f63-2b706f7c6bdb}, !- Outlet Node Name 8
  {a4f573a8-c5d8-4f01-94e8-ce96bd952987}, !- Outlet Node Name 9
  {09d3cc9c-6a45-4a7e-9f83-f27db50986f4}, !- Outlet Node Name 10
  {de6a3c60-c0ba-4934-8082-c66e51a43a1c}, !- Outlet Node Name 11
  {fde50a50-287c-49fc-9500-10b4a76e24e5}, !- Outlet Node Name 12
  {a3d8e836-6e74-4f8d-a184-cc551cdf8903}, !- Outlet Node Name 13
  {eee5dcaa-3919-4903-bea5-363518ca2582}, !- Outlet Node Name 14
  {f2e19125-a4fa-41aa-af7a-c212a7958bb2}, !- Outlet Node Name 15
  {8bd93ddc-562d-4cae-9bde-df5bf131a240}, !- Outlet Node Name 16
  {87f45beb-6256-4675-8d6c-8c943c5af2d4}, !- Outlet Node Name 17
  {63ea9103-7953-4c6a-9df8-dfca0369bfe0}, !- Outlet Node Name 18
  {6ef801a6-c9b1-467d-945f-0a7edef70b18}, !- Outlet Node Name 19
  {36814325-b443-4656-bda0-373b614b4428}, !- Outlet Node Name 20
  {0ed104d9-8387-44ec-99ae-d6118adf4a64}, !- Outlet Node Name 21
  {348e0549-f2f7-458a-8305-9e8dee49e7b1}, !- Outlet Node Name 22
  {07982511-7739-4d8c-9b2f-e15722d85575}; !- Outlet Node Name 23

OS:AirLoopHVAC:ZoneMixer,
  {6826edb4-2f01-4218-bd1a-5d00712beebd}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f65500be-357c-45f5-abfc-fe139c8e77e9}, !- Outlet Node Name
  {f05a94fc-189c-4024-a285-a7fb8c2f88ea}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {3dc06b18-9be8-405e-b273-cddc26cb4354}, !- Handle
  {baebe8b6-28a1-4b3c-884b-094b50c81771}, !- Name
  {48b240b1-a58e-474b-8591-6e6a93e04d02}, !- Source Object
  3,                                      !- Outlet Port
  {28914814-a184-4607-9042-267097bf0843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f65500be-357c-45f5-abfc-fe139c8e77e9}, !- Handle
  {860e6302-7251-4863-aa9c-10ad50ab51b5}, !- Name
  {6826edb4-2f01-4218-bd1a-5d00712beebd}, !- Source Object
  2,                                      !- Outlet Port
  {dda84224-e92e-41f9-8a84-e4f3be13d36c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1a1665eb-a7ea-4115-98a7-00d03d262424}, !- Handle
  {7f05878f-cc82-4ba3-a1d9-36f9052bcef0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8beeab75-2575-40b4-a155-cc79a2feb8b3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {a4461b04-441a-4b75-8a96-e4f854ae25eb}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {74625398-817b-4296-9d6b-2c600fe3e44b}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {3fae41c0-66ea-463e-bf19-5519896ff7b2}, !- Schedule Name
  {9976c3e4-1d0e-4125-be6f-16eb9e3b68cd}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a4461b04-441a-4b75-8a96-e4f854ae25eb}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2283fd82-a15b-4728-a425-67c0b05466c7}, !- Control Zone or Zone List Name
  {dbe5bae9-4808-4e4e-b72d-babaef0ee13f}, !- Cooling Control Zone or Zone List Name
  {90a92a84-16eb-4432-b5b4-1eecad5cc528}, !- Heating Control Zone or Zone List Name
  {0e138d59-0027-424c-9abd-f518948d7c7f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2283fd82-a15b-4728-a425-67c0b05466c7}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {dbe5bae9-4808-4e4e-b72d-babaef0ee13f}, !- Handle
  {b8aa643b-ada8-4512-9730-70dea18fd96e}; !- Name

OS:ModelObjectList,
  {90a92a84-16eb-4432-b5b4-1eecad5cc528}, !- Handle
  {9f23ce80-c08a-4e6e-9ba7-0c71ac3ca43d}; !- Name

OS:ModelObjectList,
  {0e138d59-0027-424c-9abd-f518948d7c7f}, !- Handle
  {4ecf44f5-5624-44bc-9479-25a902805bf5}; !- Name

OS:Fan:VariableVolume,
  {3416c2c8-aff0-490f-8920-3cc1e999507e}, !- Handle
  23 Zone PVAV Fan,                       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6d396af6-27cf-45c5-9357-53fb2ef2aada}, !- Air Inlet Node Name
  {4125150c-c855-4ba4-830c-e2884e005dbb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {4125150c-c855-4ba4-830c-e2884e005dbb}, !- Handle
  {a5be6930-50c3-42a5-9f49-7d556a085727}, !- Name
  {3416c2c8-aff0-490f-8920-3cc1e999507e}, !- Source Object
  17,                                     !- Outlet Port
  {9976c3e4-1d0e-4125-be6f-16eb9e3b68cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b47cdfa2-ce69-4395-9077-3324ae28522d}, !- Handle
  23 Zone PVAV Main Htg Coil,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f3f46b39-d003-4692-8d4b-0d1e0b906349}, !- Air Inlet Node Name
  {5e35b4b5-58d3-435a-8db8-eaa79c9a7ad8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {11085530-3d7f-49f4-b52f-3fa5fd203121}, !- Handle
  Node 74,                                !- Name
  {5e35b4b5-58d3-435a-8db8-eaa79c9a7ad8}, !- Inlet Port
  {6d396af6-27cf-45c5-9357-53fb2ef2aada}; !- Outlet Port

OS:Connection,
  {5e35b4b5-58d3-435a-8db8-eaa79c9a7ad8}, !- Handle
  {13dbaef9-7d3d-4fa5-b54d-e873d87fc4e8}, !- Name
  {b47cdfa2-ce69-4395-9077-3324ae28522d}, !- Source Object
  6,                                      !- Outlet Port
  {11085530-3d7f-49f4-b52f-3fa5fd203121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d396af6-27cf-45c5-9357-53fb2ef2aada}, !- Handle
  {f84196eb-43bd-40e2-8e73-a3cfd49a306c}, !- Name
  {11085530-3d7f-49f4-b52f-3fa5fd203121}, !- Source Object
  3,                                      !- Outlet Port
  {3416c2c8-aff0-490f-8920-3cc1e999507e}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {e018b276-4ff8-4eba-af98-1b89fa018296}, !- Handle
  23 Zone PVAV Clg Coil,                  !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {1af2f089-cd5c-4cf0-aed0-29adf21a5117}, !- Air Inlet Node Name
  {4e40ec33-cbc9-434c-a939-3fbfcd6a2062}, !- Air Outlet Node Name
  {c985228e-d013-4167-a93e-b7b0c2b41d48}, !- Total Cooling Capacity Function of Temperature Curve Name
  {12b232ac-9c95-4e82-80a7-cb38b32a5ce1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ecb6d883-1e75-4d30-8ff8-1c9e52bf0a98}, !- Energy Input Ratio Function of Temperature Curve Name
  {6efd6f1a-3aa4-4dac-a02c-b5d42284f7fc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43ebdfb7-5380-4dca-8ef1-25ba3fed146c}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {2e5c7bbe-e58a-4de3-bec4-91803faf6bc3}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {9acedcae-437f-4144-908e-867ed46285bb}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c985228e-d013-4167-a93e-b7b0c2b41d48}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {12b232ac-9c95-4e82-80a7-cb38b32a5ce1}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {ecb6d883-1e75-4d30-8ff8-1c9e52bf0a98}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6efd6f1a-3aa4-4dac-a02c-b5d42284f7fc}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {43ebdfb7-5380-4dca-8ef1-25ba3fed146c}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2e5c7bbe-e58a-4de3-bec4-91803faf6bc3}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {9acedcae-437f-4144-908e-867ed46285bb}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {f6978d05-b6bd-4099-a326-9d37b83582a8}, !- Handle
  Node 75,                                !- Name
  {4e40ec33-cbc9-434c-a939-3fbfcd6a2062}, !- Inlet Port
  {f3f46b39-d003-4692-8d4b-0d1e0b906349}; !- Outlet Port

OS:Connection,
  {4e40ec33-cbc9-434c-a939-3fbfcd6a2062}, !- Handle
  {876e649f-53d8-4d23-b971-6889578e6e1a}, !- Name
  {e018b276-4ff8-4eba-af98-1b89fa018296}, !- Source Object
  8,                                      !- Outlet Port
  {f6978d05-b6bd-4099-a326-9d37b83582a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f46b39-d003-4692-8d4b-0d1e0b906349}, !- Handle
  {2c1b830f-fe40-4d8a-97f3-d7088487e5be}, !- Name
  {f6978d05-b6bd-4099-a326-9d37b83582a8}, !- Source Object
  3,                                      !- Outlet Port
  {b47cdfa2-ce69-4395-9077-3324ae28522d}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2d06e5d0-9480-45db-927c-372493db9448}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {788b4aeb-d426-4bc9-a17d-b1c4b6364b81}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7c210c90-f2f5-4caa-9826-f81de9a419e0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7c210c90-f2f5-4caa-9826-f81de9a419e0}, !- Handle
  23 Zone PVAV Ventilation Controller,    !- Name
  {788b4aeb-d426-4bc9-a17d-b1c4b6364b81}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {16cf3cc1-53e6-4c68-b255-8abcd8ed7da3}, !- Handle
  23 Zone PVAV OA Sys,                    !- Name
  {2d06e5d0-9480-45db-927c-372493db9448}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {837e2e17-48c9-49c5-ae31-b261c0817204}, !- Mixed Air Node Name
  {d24cd256-1d95-412f-bd42-8bba75e5a08f}, !- Outdoor Air Stream Node Name
  {4b5e4568-27c2-4e1f-933e-371a12d46cf7}, !- Relief Air Stream Node Name
  {69d42cd2-477b-4b3d-88b0-2dab98665dab}; !- Return Air Stream Node Name

OS:Node,
  {34659058-667f-4dc9-b6ae-48eeb7843fa2}, !- Handle
  Node 76,                                !- Name
  ,                                       !- Inlet Port
  {d24cd256-1d95-412f-bd42-8bba75e5a08f}; !- Outlet Port

OS:Connection,
  {d24cd256-1d95-412f-bd42-8bba75e5a08f}, !- Handle
  {0b6490b1-43c7-4872-9c76-1603f2fa19d5}, !- Name
  {34659058-667f-4dc9-b6ae-48eeb7843fa2}, !- Source Object
  3,                                      !- Outlet Port
  {16cf3cc1-53e6-4c68-b255-8abcd8ed7da3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6bc597f5-13a7-44dc-bad8-ed3a3067498b}, !- Handle
  Node 77,                                !- Name
  {4b5e4568-27c2-4e1f-933e-371a12d46cf7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b5e4568-27c2-4e1f-933e-371a12d46cf7}, !- Handle
  {cf69257b-11c3-457e-8548-a5b7a4e5560f}, !- Name
  {16cf3cc1-53e6-4c68-b255-8abcd8ed7da3}, !- Source Object
  7,                                      !- Outlet Port
  {6bc597f5-13a7-44dc-bad8-ed3a3067498b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3ae0192-d98b-4448-b087-105308508deb}, !- Handle
  Node 78,                                !- Name
  {837e2e17-48c9-49c5-ae31-b261c0817204}, !- Inlet Port
  {1af2f089-cd5c-4cf0-aed0-29adf21a5117}; !- Outlet Port

OS:Connection,
  {69d42cd2-477b-4b3d-88b0-2dab98665dab}, !- Handle
  {cd5c09b3-9a0e-4d3a-ae10-a565d93f202e}, !- Name
  {a73db86f-bfd1-40d5-a21e-2b916f3fa610}, !- Source Object
  3,                                      !- Outlet Port
  {16cf3cc1-53e6-4c68-b255-8abcd8ed7da3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {837e2e17-48c9-49c5-ae31-b261c0817204}, !- Handle
  {c2adc90a-55c8-409e-9b81-0e8275858562}, !- Name
  {16cf3cc1-53e6-4c68-b255-8abcd8ed7da3}, !- Source Object
  5,                                      !- Outlet Port
  {a3ae0192-d98b-4448-b087-105308508deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1af2f089-cd5c-4cf0-aed0-29adf21a5117}, !- Handle
  {f7827c96-c90e-447f-a8f4-2738ebab4b22}, !- Name
  {a3ae0192-d98b-4448-b087-105308508deb}, !- Source Object
  3,                                      !- Outlet Port
  {e018b276-4ff8-4eba-af98-1b89fa018296}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {88ab4d65-558d-482d-9041-77a81e84045c}, !- Handle
  OpenOffice_Bot_1 ZN Rht Coil,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a7f065fe-f3ce-4981-a749-281305bae45a}, !- Handle
  OpenOffice_Bot_1 ZN VAV Term,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {a6ea79e0-93a6-4f05-b98b-d8cc6de58861}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {88ab4d65-558d-482d-9041-77a81e84045c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {60557143-c423-4171-ab71-3d37c6f60850}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c9ee307b-7194-4baf-b0b9-f316d7acf620}, !- Handle
  Node 79,                                !- Name
  {13d0c86b-4f93-4ed7-9dca-4fe8b8c9f904}, !- Inlet Port
  {431aed35-f26a-46f7-b558-a5b996c25e1d}; !- Outlet Port

OS:Connection,
  {2668c7b5-c6ba-423a-a374-888d86274a6c}, !- Handle
  {f2f49048-32fc-4e24-8c6b-fc6619a3133d}, !- Name
  {4c9b5ff1-64c4-4151-909e-9210205834f7}, !- Source Object
  3,                                      !- Outlet Port
  {5e054ca7-27a3-4906-9506-cb65d6ce01f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13d0c86b-4f93-4ed7-9dca-4fe8b8c9f904}, !- Handle
  {a6ed0a88-a84d-4511-9e79-3f08a97558bd}, !- Name
  {b4255a9e-d3f9-4730-a776-cb5065f15f84}, !- Source Object
  3,                                      !- Outlet Port
  {c9ee307b-7194-4baf-b0b9-f316d7acf620}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b2cd6b4-51ec-4be0-81a5-2859b0b22aa6}, !- Handle
  Node 80,                                !- Name
  {4bdeb84c-7329-478c-98db-cd336e3744fe}, !- Inlet Port
  {a6ea79e0-93a6-4f05-b98b-d8cc6de58861}; !- Outlet Port

OS:Connection,
  {4bdeb84c-7329-478c-98db-cd336e3744fe}, !- Handle
  {e5421fee-3b7f-4aa9-b89b-b80daa2e7d45}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  3,                                      !- Outlet Port
  {6b2cd6b4-51ec-4be0-81a5-2859b0b22aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6ea79e0-93a6-4f05-b98b-d8cc6de58861}, !- Handle
  {0878dfda-0ba0-466d-ba9e-19e27de33130}, !- Name
  {6b2cd6b4-51ec-4be0-81a5-2859b0b22aa6}, !- Source Object
  3,                                      !- Outlet Port
  {a7f065fe-f3ce-4981-a749-281305bae45a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60557143-c423-4171-ab71-3d37c6f60850}, !- Handle
  {79409203-dbd1-4b75-be24-42f704c500f7}, !- Name
  {a7f065fe-f3ce-4981-a749-281305bae45a}, !- Source Object
  12,                                     !- Outlet Port
  {4c9b5ff1-64c4-4151-909e-9210205834f7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {c2992cbd-f48d-47a6-9e0c-d7e7c2467c1f}, !- ThermalZone
  {19bac30f-a445-49ed-b6f1-f897c3274c8c}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {431aed35-f26a-46f7-b558-a5b996c25e1d}, !- Inlet Node 1
  {a2d0f628-9aca-4915-b780-74a3aaae662c}, !- Inlet Node 2
  {371a4b59-e607-4e29-b944-a089a300069b}, !- Inlet Node 3
  {1fdbc31d-6053-4648-bc2e-57e15184af62}, !- Inlet Node 4
  {bec43cff-6f57-451e-bea1-f5cd9a638614}, !- Inlet Node 5
  {8b87fc4a-f352-43e6-bcd9-c0e6233e98e4}, !- Inlet Node 6
  {2e3cfcc6-ab0e-4108-b6b0-e8dde9d9055d}, !- Inlet Node 7
  {92094d00-58ed-4b22-9abb-570f288eddbb}, !- Inlet Node 8
  {a99c4528-26d0-43cc-af63-cfa0cb2c19e8}, !- Inlet Node 9
  {c91bb337-753f-44d7-bc83-6b9fc09ec497}, !- Inlet Node 10
  {c481a46e-dafd-40a1-9e24-b77c1c810e9d}, !- Inlet Node 11
  {60fb4e8a-88fe-4808-8e72-a568febde912}, !- Inlet Node 12
  {d9ea4b71-83e0-404b-9f77-e18dc8ebdf3d}, !- Inlet Node 13
  {efdbda0d-bb5a-456b-aec4-a2a4773e0d37}, !- Inlet Node 14
  {6bd71b2c-51e7-41f1-8783-12a4a2d9562b}, !- Inlet Node 15
  {a814ae33-948d-4ca1-864f-98a84cefccca}, !- Inlet Node 16
  {e43a3516-7ddf-4658-bdb4-62b6b2b34fc6}, !- Inlet Node 17
  {395f5d07-74ef-47ca-8f54-3e343255914f}, !- Inlet Node 18
  {317a99ec-92bb-494b-bcdc-bfcd5c1bdf6b}, !- Inlet Node 19
  {944996b0-3f28-410e-bb75-612066877c75}, !- Inlet Node 20
  {b6c7b06a-8f35-4ed4-810a-250f20b23df8}, !- Inlet Node 21
  {cb825f64-aadf-45da-99e4-07118c21b26b}, !- Inlet Node 22
  {51b49ccc-0a75-4b17-89f2-9612be1737ad}; !- Inlet Node 23

OS:Node,
  {32473ec0-26f2-460f-99dc-192cd6624ff1}, !- Handle
  Node 82,                                !- Name
  {19bac30f-a445-49ed-b6f1-f897c3274c8c}, !- Inlet Port
  {f05a94fc-189c-4024-a285-a7fb8c2f88ea}; !- Outlet Port

OS:Connection,
  {431aed35-f26a-46f7-b558-a5b996c25e1d}, !- Handle
  {a0613c28-c679-4f94-9a65-5d5806bc7d2b}, !- Name
  {c9ee307b-7194-4baf-b0b9-f316d7acf620}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {19bac30f-a445-49ed-b6f1-f897c3274c8c}, !- Handle
  {991f058f-ef1d-48c1-abfb-3d8709a5db3e}, !- Name
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Source Object
  3,                                      !- Outlet Port
  {32473ec0-26f2-460f-99dc-192cd6624ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f05a94fc-189c-4024-a285-a7fb8c2f88ea}, !- Handle
  {196531a2-0b57-4251-9603-b9a78430e9b8}, !- Name
  {32473ec0-26f2-460f-99dc-192cd6624ff1}, !- Source Object
  3,                                      !- Outlet Port
  {6826edb4-2f01-4218-bd1a-5d00712beebd}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dcda0172-aa74-4794-9526-cf0dfb851b1d}, !- Handle
  OpenOffice_Bot_2 ZN Rht Coil,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e79ff9ed-0aa8-4922-b5dd-91aebd11eb3f}, !- Handle
  OpenOffice_Bot_2 ZN VAV Term,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {82567803-abfb-4b8e-b5c6-b973a25a208c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dcda0172-aa74-4794-9526-cf0dfb851b1d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6b61a2a0-22f4-4031-8ae7-16a8b9545cfe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {10521e23-f9b5-4d6c-9e33-0a92090fd0e4}, !- Handle
  Node 81,                                !- Name
  {6b61a2a0-22f4-4031-8ae7-16a8b9545cfe}, !- Inlet Port
  {ac1a0b8a-91bd-4ed3-95f2-d8bc6c7c61e5}; !- Outlet Port

OS:Node,
  {c8e41345-131d-4021-8393-d61390e33fd1}, !- Handle
  Node 83,                                !- Name
  {d1d0b646-371e-49ec-adbf-8ef895b84d26}, !- Inlet Port
  {a2d0f628-9aca-4915-b780-74a3aaae662c}; !- Outlet Port

OS:Connection,
  {ac1a0b8a-91bd-4ed3-95f2-d8bc6c7c61e5}, !- Handle
  {8fa380a2-b22d-4ed8-9ea5-a11dd286b41e}, !- Name
  {10521e23-f9b5-4d6c-9e33-0a92090fd0e4}, !- Source Object
  3,                                      !- Outlet Port
  {53e13a41-a084-420d-99ae-1996604bde56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1d0b646-371e-49ec-adbf-8ef895b84d26}, !- Handle
  {f1b6a94a-8aff-43ea-bde3-3418c09b76e1}, !- Name
  {283ad2b1-940d-49b1-abd7-225e59915f0b}, !- Source Object
  3,                                      !- Outlet Port
  {c8e41345-131d-4021-8393-d61390e33fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff2293bf-0802-4142-977e-a5965162dd94}, !- Handle
  Node 84,                                !- Name
  {c208455e-3ec1-41de-bdca-67d2edb73009}, !- Inlet Port
  {82567803-abfb-4b8e-b5c6-b973a25a208c}; !- Outlet Port

OS:Connection,
  {c208455e-3ec1-41de-bdca-67d2edb73009}, !- Handle
  {45178ff4-2b8e-4efe-bbd7-32966c2a1b70}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  4,                                      !- Outlet Port
  {ff2293bf-0802-4142-977e-a5965162dd94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82567803-abfb-4b8e-b5c6-b973a25a208c}, !- Handle
  {5f572bcb-698d-4bd4-912e-66a5b8ac7f03}, !- Name
  {ff2293bf-0802-4142-977e-a5965162dd94}, !- Source Object
  3,                                      !- Outlet Port
  {e79ff9ed-0aa8-4922-b5dd-91aebd11eb3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b61a2a0-22f4-4031-8ae7-16a8b9545cfe}, !- Handle
  {7135ee17-d94f-40b1-bfd5-01e0cf333ff8}, !- Name
  {e79ff9ed-0aa8-4922-b5dd-91aebd11eb3f}, !- Source Object
  12,                                     !- Outlet Port
  {10521e23-f9b5-4d6c-9e33-0a92090fd0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2d0f628-9aca-4915-b780-74a3aaae662c}, !- Handle
  {3209a94f-7343-49ed-bb80-b90efffc0ac8}, !- Name
  {c8e41345-131d-4021-8393-d61390e33fd1}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f3e9922b-dca9-4872-be00-08feb3c14844}, !- Handle
  OpenOffice_Bot_3 ZN Rht Coil,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2dd32336-fc49-4734-874c-8ae84dbfda23}, !- Handle
  OpenOffice_Bot_3 ZN VAV Term,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {57de64c8-09bc-4283-bbd0-1f82db94dbdd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f3e9922b-dca9-4872-be00-08feb3c14844}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b00e426d-c497-4a3d-bc38-0b882b3711d9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {16923a3d-3900-4e92-958f-10d4b4930e41}, !- Handle
  Node 85,                                !- Name
  {b00e426d-c497-4a3d-bc38-0b882b3711d9}, !- Inlet Port
  {8538ce7b-dd69-438b-9857-657b0c642dc1}; !- Outlet Port

OS:Node,
  {892ad584-8bff-4cf1-9c46-1876a9277723}, !- Handle
  Node 86,                                !- Name
  {51f18e0a-e57f-4eab-9421-c478ad0a5942}, !- Inlet Port
  {371a4b59-e607-4e29-b944-a089a300069b}; !- Outlet Port

OS:Connection,
  {8538ce7b-dd69-438b-9857-657b0c642dc1}, !- Handle
  {e9ec86d9-d274-4c77-bb85-e7eebfd077fc}, !- Name
  {16923a3d-3900-4e92-958f-10d4b4930e41}, !- Source Object
  3,                                      !- Outlet Port
  {f69befc9-c11a-4863-90f6-5d9a5638a3a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51f18e0a-e57f-4eab-9421-c478ad0a5942}, !- Handle
  {7362bf2f-c4f6-464a-9ca7-5a1d455338a0}, !- Name
  {a2e16959-87a7-4014-abce-24d59aabc100}, !- Source Object
  3,                                      !- Outlet Port
  {892ad584-8bff-4cf1-9c46-1876a9277723}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34d9fabe-3381-4a8e-965f-afe931ab51ec}, !- Handle
  Node 87,                                !- Name
  {85a1ab34-3db1-4bc7-9857-72e592c72f91}, !- Inlet Port
  {57de64c8-09bc-4283-bbd0-1f82db94dbdd}; !- Outlet Port

OS:Connection,
  {85a1ab34-3db1-4bc7-9857-72e592c72f91}, !- Handle
  {57d97a7f-7e8f-4e09-a82b-5ee7b3182bea}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  5,                                      !- Outlet Port
  {34d9fabe-3381-4a8e-965f-afe931ab51ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57de64c8-09bc-4283-bbd0-1f82db94dbdd}, !- Handle
  {58dcaf17-67d8-4463-bd6e-bead3dba2ed5}, !- Name
  {34d9fabe-3381-4a8e-965f-afe931ab51ec}, !- Source Object
  3,                                      !- Outlet Port
  {2dd32336-fc49-4734-874c-8ae84dbfda23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b00e426d-c497-4a3d-bc38-0b882b3711d9}, !- Handle
  {30fd362c-3e79-44c2-90b8-f590094404ad}, !- Name
  {2dd32336-fc49-4734-874c-8ae84dbfda23}, !- Source Object
  12,                                     !- Outlet Port
  {16923a3d-3900-4e92-958f-10d4b4930e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {371a4b59-e607-4e29-b944-a089a300069b}, !- Handle
  {4d5185c1-8ab6-4f72-90d5-a7e76e042c6e}, !- Name
  {892ad584-8bff-4cf1-9c46-1876a9277723}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8da8e7da-17a0-44ee-a690-1f2bef0c2f61}, !- Handle
  EnclosedOffice_Bot_1 ZN Rht Coil,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a4f2a4e9-c68f-4cee-9c98-b40ceb37a9fc}, !- Handle
  EnclosedOffice_Bot_1 ZN VAV Term,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {33a525f5-cba9-4161-b7de-6983f4e26353}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8da8e7da-17a0-44ee-a690-1f2bef0c2f61}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {60d120a9-0f8e-4a93-9d4d-5469384e4fb1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0d977cfd-675d-43d3-9d96-332f4de38fc3}, !- Handle
  Node 88,                                !- Name
  {60d120a9-0f8e-4a93-9d4d-5469384e4fb1}, !- Inlet Port
  {7b15c56e-e7d3-4df6-afad-50c777615fb9}; !- Outlet Port

OS:Node,
  {0f6d9fa0-635b-4a4a-88ff-585f06dc0d18}, !- Handle
  Node 89,                                !- Name
  {4519eb54-670e-4eab-a089-b6b81fb40895}, !- Inlet Port
  {1fdbc31d-6053-4648-bc2e-57e15184af62}; !- Outlet Port

OS:Connection,
  {7b15c56e-e7d3-4df6-afad-50c777615fb9}, !- Handle
  {fac00163-2161-442c-b7f9-7a06c3d88b56}, !- Name
  {0d977cfd-675d-43d3-9d96-332f4de38fc3}, !- Source Object
  3,                                      !- Outlet Port
  {c122225d-ff25-4d15-ad40-5110e81ad940}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4519eb54-670e-4eab-a089-b6b81fb40895}, !- Handle
  {c921f994-1bb0-465e-acdf-74eba54c32f0}, !- Name
  {c115b43d-ec4e-4ecd-8f5e-baf9dd33279d}, !- Source Object
  3,                                      !- Outlet Port
  {0f6d9fa0-635b-4a4a-88ff-585f06dc0d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d67a1f9-e0c2-426d-9446-5fc343beb1fb}, !- Handle
  Node 90,                                !- Name
  {051502f3-026f-466f-973c-711ede257dd4}, !- Inlet Port
  {33a525f5-cba9-4161-b7de-6983f4e26353}; !- Outlet Port

OS:Connection,
  {051502f3-026f-466f-973c-711ede257dd4}, !- Handle
  {b3920081-b230-4fbf-91ef-b5529875e262}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  6,                                      !- Outlet Port
  {1d67a1f9-e0c2-426d-9446-5fc343beb1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33a525f5-cba9-4161-b7de-6983f4e26353}, !- Handle
  {b3e30ae1-b7e0-4336-92a1-3d3b5e1208af}, !- Name
  {1d67a1f9-e0c2-426d-9446-5fc343beb1fb}, !- Source Object
  3,                                      !- Outlet Port
  {a4f2a4e9-c68f-4cee-9c98-b40ceb37a9fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60d120a9-0f8e-4a93-9d4d-5469384e4fb1}, !- Handle
  {20d0bb12-f440-4b01-aae3-fb64c4e4a70a}, !- Name
  {a4f2a4e9-c68f-4cee-9c98-b40ceb37a9fc}, !- Source Object
  12,                                     !- Outlet Port
  {0d977cfd-675d-43d3-9d96-332f4de38fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fdbc31d-6053-4648-bc2e-57e15184af62}, !- Handle
  {b62550d2-5a89-49de-ba00-e4518db00f2d}, !- Name
  {0f6d9fa0-635b-4a4a-88ff-585f06dc0d18}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {aafe05f1-38a8-4970-bada-6d6998791cca}, !- Handle
  EnclosedOffice_Bot_2 ZN Rht Coil,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1afcb14f-60b7-441b-a493-f33c7a18c546}, !- Handle
  EnclosedOffice_Bot_2 ZN VAV Term,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {c946cdef-42e1-4b4a-b6ba-014adda45a55}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aafe05f1-38a8-4970-bada-6d6998791cca}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bbb9b0f3-fe84-4e0d-941d-d4867c5a6cee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {956ff4df-83f2-4757-b870-4dd0de450a5c}, !- Handle
  Node 91,                                !- Name
  {bbb9b0f3-fe84-4e0d-941d-d4867c5a6cee}, !- Inlet Port
  {dd7b1e4f-d203-4594-a036-c21f12928910}; !- Outlet Port

OS:Node,
  {f8a0f5bb-8e34-4a92-ba51-e545e67e8d81}, !- Handle
  Node 92,                                !- Name
  {09410073-1216-48a5-8e42-0831c63ee203}, !- Inlet Port
  {bec43cff-6f57-451e-bea1-f5cd9a638614}; !- Outlet Port

OS:Connection,
  {dd7b1e4f-d203-4594-a036-c21f12928910}, !- Handle
  {4a30ac66-bc08-4835-a895-98dd0139cc88}, !- Name
  {956ff4df-83f2-4757-b870-4dd0de450a5c}, !- Source Object
  3,                                      !- Outlet Port
  {65b51f7a-eb80-40c1-9132-90ea0049a13a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09410073-1216-48a5-8e42-0831c63ee203}, !- Handle
  {fcee9bbd-07a3-4d8f-9ae3-e8849763c2f9}, !- Name
  {6693dcf9-d13e-4240-9028-39aa63549e45}, !- Source Object
  3,                                      !- Outlet Port
  {f8a0f5bb-8e34-4a92-ba51-e545e67e8d81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3fdb365-5fb5-4332-ad65-6493228f0be2}, !- Handle
  Node 93,                                !- Name
  {00f2139a-f324-478b-a424-2b3b9ff88617}, !- Inlet Port
  {c946cdef-42e1-4b4a-b6ba-014adda45a55}; !- Outlet Port

OS:Connection,
  {00f2139a-f324-478b-a424-2b3b9ff88617}, !- Handle
  {de0b2a59-a278-45da-8beb-1bd3b16a733a}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  7,                                      !- Outlet Port
  {d3fdb365-5fb5-4332-ad65-6493228f0be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c946cdef-42e1-4b4a-b6ba-014adda45a55}, !- Handle
  {af0a6c84-edad-4c58-b133-d1ae5ce0cbe0}, !- Name
  {d3fdb365-5fb5-4332-ad65-6493228f0be2}, !- Source Object
  3,                                      !- Outlet Port
  {1afcb14f-60b7-441b-a493-f33c7a18c546}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbb9b0f3-fe84-4e0d-941d-d4867c5a6cee}, !- Handle
  {89ca1522-be02-40da-9dec-952152e387cc}, !- Name
  {1afcb14f-60b7-441b-a493-f33c7a18c546}, !- Source Object
  12,                                     !- Outlet Port
  {956ff4df-83f2-4757-b870-4dd0de450a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec43cff-6f57-451e-bea1-f5cd9a638614}, !- Handle
  {6b8ac560-ee5a-4333-865d-97fab8b26a07}, !- Name
  {f8a0f5bb-8e34-4a92-ba51-e545e67e8d81}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {92e5dc01-f172-4be7-a488-927fc9c09519}, !- Handle
  EnclosedOffice_Bot_3 ZN Rht Coil,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b8508ac4-e6c1-491b-843a-80293aa56d8a}, !- Handle
  EnclosedOffice_Bot_3 ZN VAV Term,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {d25f5001-e9b6-4d95-92c0-80bd457b3c62}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {92e5dc01-f172-4be7-a488-927fc9c09519}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c22db85c-c103-4e57-b8d7-5ed066042f64}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {69c9f147-f903-4604-a5a8-8d530f65b002}, !- Handle
  Node 94,                                !- Name
  {c22db85c-c103-4e57-b8d7-5ed066042f64}, !- Inlet Port
  {909128fa-2da3-4827-9a5c-d920e9851c14}; !- Outlet Port

OS:Node,
  {a0737987-3988-49a1-b5de-1e7a7260ccf3}, !- Handle
  Node 95,                                !- Name
  {0493ce5c-6eeb-434b-9078-576b9d96e5e3}, !- Inlet Port
  {8b87fc4a-f352-43e6-bcd9-c0e6233e98e4}; !- Outlet Port

OS:Connection,
  {909128fa-2da3-4827-9a5c-d920e9851c14}, !- Handle
  {1122af18-02d9-405d-80a6-416742b86278}, !- Name
  {69c9f147-f903-4604-a5a8-8d530f65b002}, !- Source Object
  3,                                      !- Outlet Port
  {cf647412-beb2-4e53-ab9f-fdc3f925d109}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0493ce5c-6eeb-434b-9078-576b9d96e5e3}, !- Handle
  {472b92ec-523d-4d2b-b6e2-93bf4d5c7bc9}, !- Name
  {577d51e4-ad84-40a5-89a8-8586665cbaf7}, !- Source Object
  3,                                      !- Outlet Port
  {a0737987-3988-49a1-b5de-1e7a7260ccf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94388117-a339-4045-b1b0-258fab3e7c7b}, !- Handle
  Node 96,                                !- Name
  {0d734b01-0196-402c-93c7-c17ad8a12aad}, !- Inlet Port
  {d25f5001-e9b6-4d95-92c0-80bd457b3c62}; !- Outlet Port

OS:Connection,
  {0d734b01-0196-402c-93c7-c17ad8a12aad}, !- Handle
  {dcc379b8-0d0d-44f1-a20b-2e90ef134afd}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  8,                                      !- Outlet Port
  {94388117-a339-4045-b1b0-258fab3e7c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d25f5001-e9b6-4d95-92c0-80bd457b3c62}, !- Handle
  {063fc47b-365d-4f23-ba66-5b8b0db5078f}, !- Name
  {94388117-a339-4045-b1b0-258fab3e7c7b}, !- Source Object
  3,                                      !- Outlet Port
  {b8508ac4-e6c1-491b-843a-80293aa56d8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c22db85c-c103-4e57-b8d7-5ed066042f64}, !- Handle
  {4597a548-f0e7-4c63-8172-5e89e1ad419c}, !- Name
  {b8508ac4-e6c1-491b-843a-80293aa56d8a}, !- Source Object
  12,                                     !- Outlet Port
  {69c9f147-f903-4604-a5a8-8d530f65b002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b87fc4a-f352-43e6-bcd9-c0e6233e98e4}, !- Handle
  {f1e601c7-7a69-48b4-b515-5c70f2b3d5f4}, !- Name
  {a0737987-3988-49a1-b5de-1e7a7260ccf3}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {3a632a9e-9912-4227-9c2d-b893a4837354}, !- Handle
  EnclosedOffice_Bot_4 ZN Rht Coil,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2747db27-3c9d-4aed-9a3f-7bb1d2d612ba}, !- Handle
  EnclosedOffice_Bot_4 ZN VAV Term,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {f5fe5ee7-7205-4d91-b380-bd3a8fdf3e1d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3a632a9e-9912-4227-9c2d-b893a4837354}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {128ccc9c-e50f-4248-8e30-0ff073f2e1dd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {523c2652-02e4-4946-8ea7-8d5767818496}, !- Handle
  Node 97,                                !- Name
  {128ccc9c-e50f-4248-8e30-0ff073f2e1dd}, !- Inlet Port
  {eb517a95-e33a-4582-842b-844f8eab6ef0}; !- Outlet Port

OS:Node,
  {0d197725-53d9-4761-b6bf-184a5c9dfe27}, !- Handle
  Node 98,                                !- Name
  {085ddf31-36df-4426-b00b-113665d18e60}, !- Inlet Port
  {2e3cfcc6-ab0e-4108-b6b0-e8dde9d9055d}; !- Outlet Port

OS:Connection,
  {eb517a95-e33a-4582-842b-844f8eab6ef0}, !- Handle
  {79151539-f484-46e9-878e-67dadf481994}, !- Name
  {523c2652-02e4-4946-8ea7-8d5767818496}, !- Source Object
  3,                                      !- Outlet Port
  {f14c9457-80cd-4477-8fb3-8ce5bcaee273}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {085ddf31-36df-4426-b00b-113665d18e60}, !- Handle
  {87faea20-b426-483c-934e-cbd62029f2f7}, !- Name
  {e969edf6-e45a-4a7a-b4ed-827656cbabbc}, !- Source Object
  3,                                      !- Outlet Port
  {0d197725-53d9-4761-b6bf-184a5c9dfe27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73c63d5c-9a3c-468b-960b-4a90fd33f92e}, !- Handle
  Node 99,                                !- Name
  {bd8e60f9-7788-4535-aa93-ce2ddad29de0}, !- Inlet Port
  {f5fe5ee7-7205-4d91-b380-bd3a8fdf3e1d}; !- Outlet Port

OS:Connection,
  {bd8e60f9-7788-4535-aa93-ce2ddad29de0}, !- Handle
  {73599cef-abb8-49b2-9a42-80c47dcde868}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  9,                                      !- Outlet Port
  {73c63d5c-9a3c-468b-960b-4a90fd33f92e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5fe5ee7-7205-4d91-b380-bd3a8fdf3e1d}, !- Handle
  {2407aca6-fee9-4339-b00f-64892c6979e7}, !- Name
  {73c63d5c-9a3c-468b-960b-4a90fd33f92e}, !- Source Object
  3,                                      !- Outlet Port
  {2747db27-3c9d-4aed-9a3f-7bb1d2d612ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {128ccc9c-e50f-4248-8e30-0ff073f2e1dd}, !- Handle
  {d45364e6-9a97-405e-be98-d332949d5517}, !- Name
  {2747db27-3c9d-4aed-9a3f-7bb1d2d612ba}, !- Source Object
  12,                                     !- Outlet Port
  {523c2652-02e4-4946-8ea7-8d5767818496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e3cfcc6-ab0e-4108-b6b0-e8dde9d9055d}, !- Handle
  {2f023163-c863-4c3e-ac37-69d00bb4b6b9}, !- Name
  {0d197725-53d9-4761-b6bf-184a5c9dfe27}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  11;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {7544a2a7-06ed-4ec0-ae3e-8874513e441c}, !- Handle
  ActiveStorage_Bot_1 ZN Rht Coil,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3cce9583-cfad-47a3-ac18-959b3c7ffb6b}, !- Handle
  ActiveStorage_Bot_1 ZN VAV Term,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {4e105fd6-0cd8-4194-8db6-9bd8a8ceb91a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7544a2a7-06ed-4ec0-ae3e-8874513e441c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4aac8e3f-b462-498b-b77e-2ae7acf7480b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a7089682-0ad4-4c9c-8a7b-a2f61ef5b1a7}, !- Handle
  Node 100,                               !- Name
  {4aac8e3f-b462-498b-b77e-2ae7acf7480b}, !- Inlet Port
  {81a0df7f-cf72-407b-87a9-ef958a3b7407}; !- Outlet Port

OS:Node,
  {e77b6b45-119b-48ed-bd31-a51f403a3b0c}, !- Handle
  Node 101,                               !- Name
  {001fd4d6-d085-4afd-8735-1650ce5ad0ce}, !- Inlet Port
  {92094d00-58ed-4b22-9abb-570f288eddbb}; !- Outlet Port

OS:Connection,
  {81a0df7f-cf72-407b-87a9-ef958a3b7407}, !- Handle
  {b92a0fcc-21fe-415b-b238-229e5bcebed5}, !- Name
  {a7089682-0ad4-4c9c-8a7b-a2f61ef5b1a7}, !- Source Object
  3,                                      !- Outlet Port
  {402c7c5c-a03e-4369-962c-94ed0ff043e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {001fd4d6-d085-4afd-8735-1650ce5ad0ce}, !- Handle
  {b008c301-f4a8-4895-8595-21b116df0754}, !- Name
  {59f36525-1458-43b4-a7e1-db2597bf6fc8}, !- Source Object
  3,                                      !- Outlet Port
  {e77b6b45-119b-48ed-bd31-a51f403a3b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea8211fd-9965-45bf-9e0f-0baa0b3f8ba5}, !- Handle
  Node 102,                               !- Name
  {d0ce0021-1a82-4625-8f63-2b706f7c6bdb}, !- Inlet Port
  {4e105fd6-0cd8-4194-8db6-9bd8a8ceb91a}; !- Outlet Port

OS:Connection,
  {d0ce0021-1a82-4625-8f63-2b706f7c6bdb}, !- Handle
  {da979c88-6033-4792-8988-b6d105a95ef7}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  10,                                     !- Outlet Port
  {ea8211fd-9965-45bf-9e0f-0baa0b3f8ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e105fd6-0cd8-4194-8db6-9bd8a8ceb91a}, !- Handle
  {f4500072-74d2-401c-bd0d-7fef1f658623}, !- Name
  {ea8211fd-9965-45bf-9e0f-0baa0b3f8ba5}, !- Source Object
  3,                                      !- Outlet Port
  {3cce9583-cfad-47a3-ac18-959b3c7ffb6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4aac8e3f-b462-498b-b77e-2ae7acf7480b}, !- Handle
  {1e7b1a63-5623-4d30-b668-f84fcff6b8f1}, !- Name
  {3cce9583-cfad-47a3-ac18-959b3c7ffb6b}, !- Source Object
  12,                                     !- Outlet Port
  {a7089682-0ad4-4c9c-8a7b-a2f61ef5b1a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92094d00-58ed-4b22-9abb-570f288eddbb}, !- Handle
  {0b833d5c-966a-453f-9422-9009c847d89d}, !- Name
  {e77b6b45-119b-48ed-bd31-a51f403a3b0c}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {6e774a5a-ce8d-4441-9838-6d2d0988ba98}, !- Handle
  ActiveStorage_Bot_2 ZN Rht Coil,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {12104016-dd99-4189-93ea-7bb54a5887dc}, !- Handle
  ActiveStorage_Bot_2 ZN VAV Term,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {926eab3e-7c3e-467a-87ea-ac6893755abd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6e774a5a-ce8d-4441-9838-6d2d0988ba98}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9e6809a4-c8bc-4578-bb75-e112511b5245}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5611f779-8ca3-4f63-a1a6-d757eb04573d}, !- Handle
  Node 103,                               !- Name
  {9e6809a4-c8bc-4578-bb75-e112511b5245}, !- Inlet Port
  {2c30e085-6003-4d6f-a447-91478faa1b50}; !- Outlet Port

OS:Node,
  {cd90a64b-3f31-4bd6-a721-01c232b93649}, !- Handle
  Node 104,                               !- Name
  {1a12a39c-86ed-4d40-ab8f-b3afba896760}, !- Inlet Port
  {a99c4528-26d0-43cc-af63-cfa0cb2c19e8}; !- Outlet Port

OS:Connection,
  {2c30e085-6003-4d6f-a447-91478faa1b50}, !- Handle
  {21278b8c-6841-4d27-a215-5d7fa5ab91af}, !- Name
  {5611f779-8ca3-4f63-a1a6-d757eb04573d}, !- Source Object
  3,                                      !- Outlet Port
  {edb39c15-b2d5-45f9-9434-545a7269243d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a12a39c-86ed-4d40-ab8f-b3afba896760}, !- Handle
  {ac5c9a60-e5f5-4a7e-8ce4-4db7b6d3185e}, !- Name
  {12fe0414-10ce-4460-bd44-552539079d7d}, !- Source Object
  3,                                      !- Outlet Port
  {cd90a64b-3f31-4bd6-a721-01c232b93649}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d61c7cea-8aca-4eed-b3f2-751ac25f1f39}, !- Handle
  Node 105,                               !- Name
  {a4f573a8-c5d8-4f01-94e8-ce96bd952987}, !- Inlet Port
  {926eab3e-7c3e-467a-87ea-ac6893755abd}; !- Outlet Port

OS:Connection,
  {a4f573a8-c5d8-4f01-94e8-ce96bd952987}, !- Handle
  {ea214099-0078-447f-b006-3299f02dc6f0}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  11,                                     !- Outlet Port
  {d61c7cea-8aca-4eed-b3f2-751ac25f1f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {926eab3e-7c3e-467a-87ea-ac6893755abd}, !- Handle
  {aab6a6d2-6f8a-46e4-a2b3-3a669fbf275a}, !- Name
  {d61c7cea-8aca-4eed-b3f2-751ac25f1f39}, !- Source Object
  3,                                      !- Outlet Port
  {12104016-dd99-4189-93ea-7bb54a5887dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e6809a4-c8bc-4578-bb75-e112511b5245}, !- Handle
  {ec52f39d-bfab-4c97-947e-8a1e9c6a0fd8}, !- Name
  {12104016-dd99-4189-93ea-7bb54a5887dc}, !- Source Object
  12,                                     !- Outlet Port
  {5611f779-8ca3-4f63-a1a6-d757eb04573d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a99c4528-26d0-43cc-af63-cfa0cb2c19e8}, !- Handle
  {6b49ae98-deb6-4c17-8718-15578d1885fa}, !- Name
  {cd90a64b-3f31-4bd6-a721-01c232b93649}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  13;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {f4004006-49ae-492f-a60d-f529178976b6}, !- Handle
  ActiveStorage_Bot_3 ZN Rht Coil,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7db3c7ea-24f1-4657-a590-c5fd4656193f}, !- Handle
  ActiveStorage_Bot_3 ZN VAV Term,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {9d9bdd84-3e25-4702-8501-8a9ec0c1dba4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f4004006-49ae-492f-a60d-f529178976b6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a3fa3737-0576-4620-97de-d24cf4449c6a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {015157b7-5d6a-48dc-bdc3-9c25ab9fc720}, !- Handle
  Node 106,                               !- Name
  {a3fa3737-0576-4620-97de-d24cf4449c6a}, !- Inlet Port
  {938b151d-f5ca-4ff9-aa7f-ebf45d14bce1}; !- Outlet Port

OS:Node,
  {333939b0-0b66-4e25-b3ae-91719e4d7002}, !- Handle
  Node 107,                               !- Name
  {624e7818-5772-4ce2-b7ee-2da16ed3d6e4}, !- Inlet Port
  {c91bb337-753f-44d7-bc83-6b9fc09ec497}; !- Outlet Port

OS:Connection,
  {938b151d-f5ca-4ff9-aa7f-ebf45d14bce1}, !- Handle
  {57c9729c-b292-4dc5-85fc-ad508b2fad20}, !- Name
  {015157b7-5d6a-48dc-bdc3-9c25ab9fc720}, !- Source Object
  3,                                      !- Outlet Port
  {f82d8cbf-5fad-4100-aef7-2563030d38d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {624e7818-5772-4ce2-b7ee-2da16ed3d6e4}, !- Handle
  {d033e8c0-d16e-4574-82be-54e8bf23887d}, !- Name
  {f504b0b4-c892-4c9b-8cd4-ef9c6873a136}, !- Source Object
  3,                                      !- Outlet Port
  {333939b0-0b66-4e25-b3ae-91719e4d7002}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd05d92e-9df1-4a67-ba8b-8bca9d9d28cd}, !- Handle
  Node 108,                               !- Name
  {09d3cc9c-6a45-4a7e-9f83-f27db50986f4}, !- Inlet Port
  {9d9bdd84-3e25-4702-8501-8a9ec0c1dba4}; !- Outlet Port

OS:Connection,
  {09d3cc9c-6a45-4a7e-9f83-f27db50986f4}, !- Handle
  {90f6edc9-c342-421d-91b9-4cb399f98016}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  12,                                     !- Outlet Port
  {dd05d92e-9df1-4a67-ba8b-8bca9d9d28cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d9bdd84-3e25-4702-8501-8a9ec0c1dba4}, !- Handle
  {2cf1bcfe-b34f-49ed-8076-0295ec30bc5f}, !- Name
  {dd05d92e-9df1-4a67-ba8b-8bca9d9d28cd}, !- Source Object
  3,                                      !- Outlet Port
  {7db3c7ea-24f1-4657-a590-c5fd4656193f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3fa3737-0576-4620-97de-d24cf4449c6a}, !- Handle
  {46ccf80e-17a2-45b8-831e-9ad58e3a3410}, !- Name
  {7db3c7ea-24f1-4657-a590-c5fd4656193f}, !- Source Object
  12,                                     !- Outlet Port
  {015157b7-5d6a-48dc-bdc3-9c25ab9fc720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c91bb337-753f-44d7-bc83-6b9fc09ec497}, !- Handle
  {247aa655-3f93-4ff7-befa-da6cb4a44674}, !- Name
  {333939b0-0b66-4e25-b3ae-91719e4d7002}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  14;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {2990723d-b6c3-4344-a24c-f97308672d74}, !- Handle
  ActiveStorage_Bot_4 ZN Rht Coil,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1c628346-c7cf-4e99-9aa3-d293ccc425f2}, !- Handle
  ActiveStorage_Bot_4 ZN VAV Term,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {9ba6c301-881a-43d4-b51d-83a008c530bf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2990723d-b6c3-4344-a24c-f97308672d74}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b1887908-e47a-42d3-8f50-f65278686812}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1e56f0b8-f32f-457b-b14a-e2ec52b2f97a}, !- Handle
  Node 109,                               !- Name
  {b1887908-e47a-42d3-8f50-f65278686812}, !- Inlet Port
  {05a90858-9885-490b-9bd8-5566e314bc32}; !- Outlet Port

OS:Node,
  {1165ec0d-a227-431d-9ada-d6d9a2b0b8e2}, !- Handle
  Node 110,                               !- Name
  {2c6e42a9-1860-46b9-a080-5490fb5807e2}, !- Inlet Port
  {c481a46e-dafd-40a1-9e24-b77c1c810e9d}; !- Outlet Port

OS:Connection,
  {05a90858-9885-490b-9bd8-5566e314bc32}, !- Handle
  {1b789fe8-8426-4e20-b5e5-ede8ea6c8f68}, !- Name
  {1e56f0b8-f32f-457b-b14a-e2ec52b2f97a}, !- Source Object
  3,                                      !- Outlet Port
  {312494ef-48ac-4e15-b217-5ef9f7676415}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c6e42a9-1860-46b9-a080-5490fb5807e2}, !- Handle
  {e55d79b3-a104-472d-96b2-12d59323c011}, !- Name
  {4b21182e-666d-4b4b-9541-bb5e5d2e3337}, !- Source Object
  3,                                      !- Outlet Port
  {1165ec0d-a227-431d-9ada-d6d9a2b0b8e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f1c85f1-910d-47ae-be02-80d52603b104}, !- Handle
  Node 111,                               !- Name
  {de6a3c60-c0ba-4934-8082-c66e51a43a1c}, !- Inlet Port
  {9ba6c301-881a-43d4-b51d-83a008c530bf}; !- Outlet Port

OS:Connection,
  {de6a3c60-c0ba-4934-8082-c66e51a43a1c}, !- Handle
  {e30d8a38-7ca2-43cd-8382-ed04421dd15a}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  13,                                     !- Outlet Port
  {2f1c85f1-910d-47ae-be02-80d52603b104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ba6c301-881a-43d4-b51d-83a008c530bf}, !- Handle
  {88657b5a-2df4-4aa4-a73e-477753fb7097}, !- Name
  {2f1c85f1-910d-47ae-be02-80d52603b104}, !- Source Object
  3,                                      !- Outlet Port
  {1c628346-c7cf-4e99-9aa3-d293ccc425f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1887908-e47a-42d3-8f50-f65278686812}, !- Handle
  {239e20bf-5484-4bcc-b983-09d8766ca9e8}, !- Name
  {1c628346-c7cf-4e99-9aa3-d293ccc425f2}, !- Source Object
  12,                                     !- Outlet Port
  {1e56f0b8-f32f-457b-b14a-e2ec52b2f97a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c481a46e-dafd-40a1-9e24-b77c1c810e9d}, !- Handle
  {ffd1b895-315f-4b2b-8d10-6b29689a6095}, !- Name
  {1165ec0d-a227-431d-9ada-d6d9a2b0b8e2}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  15;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {eea36287-9cb2-42c6-9a4f-9dbf49a5a5d5}, !- Handle
  ClassRoom_Bot ZN Rht Coil,              !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ed10d02a-dc40-414e-af19-33c127b6238f}, !- Handle
  ClassRoom_Bot ZN VAV Term,              !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {35685377-5cc9-4768-8f53-c3d582d98416}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eea36287-9cb2-42c6-9a4f-9dbf49a5a5d5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6d444ad8-2949-4756-a5a9-b27b81c440c5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8e681e4a-2b6e-4b2f-a081-37924d5da817}, !- Handle
  Node 112,                               !- Name
  {6d444ad8-2949-4756-a5a9-b27b81c440c5}, !- Inlet Port
  {71f9237c-7d32-4603-a3b3-703a7e7c7283}; !- Outlet Port

OS:Node,
  {32184ca5-5403-4b7b-9e14-45b8d1c1cbc0}, !- Handle
  Node 113,                               !- Name
  {9e65ff60-c652-4fd2-a2c6-af50d1a03036}, !- Inlet Port
  {60fb4e8a-88fe-4808-8e72-a568febde912}; !- Outlet Port

OS:Connection,
  {71f9237c-7d32-4603-a3b3-703a7e7c7283}, !- Handle
  {37e826c3-423b-4107-82f6-517893baca73}, !- Name
  {8e681e4a-2b6e-4b2f-a081-37924d5da817}, !- Source Object
  3,                                      !- Outlet Port
  {6fdf2213-f146-4588-be01-41cc0b8f37ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e65ff60-c652-4fd2-a2c6-af50d1a03036}, !- Handle
  {8f4c5f36-37c5-4096-8d7d-ba16befff871}, !- Name
  {528a38a5-91df-44e1-b664-9fef34bc7da9}, !- Source Object
  3,                                      !- Outlet Port
  {32184ca5-5403-4b7b-9e14-45b8d1c1cbc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ca598a7-9212-4409-af36-2591f613cbda}, !- Handle
  Node 114,                               !- Name
  {fde50a50-287c-49fc-9500-10b4a76e24e5}, !- Inlet Port
  {35685377-5cc9-4768-8f53-c3d582d98416}; !- Outlet Port

OS:Connection,
  {fde50a50-287c-49fc-9500-10b4a76e24e5}, !- Handle
  {0564202f-c50b-4c8c-860a-5cf8e6f94720}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  14,                                     !- Outlet Port
  {1ca598a7-9212-4409-af36-2591f613cbda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35685377-5cc9-4768-8f53-c3d582d98416}, !- Handle
  {cd3ebdcb-240c-45f8-8955-9fc5776abf33}, !- Name
  {1ca598a7-9212-4409-af36-2591f613cbda}, !- Source Object
  3,                                      !- Outlet Port
  {ed10d02a-dc40-414e-af19-33c127b6238f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d444ad8-2949-4756-a5a9-b27b81c440c5}, !- Handle
  {107def9a-5219-438e-a1c4-035912a8e78a}, !- Name
  {ed10d02a-dc40-414e-af19-33c127b6238f}, !- Source Object
  12,                                     !- Outlet Port
  {8e681e4a-2b6e-4b2f-a081-37924d5da817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60fb4e8a-88fe-4808-8e72-a568febde912}, !- Handle
  {b4187219-b0c5-44c7-b0fa-8d92cd13e295}, !- Name
  {32184ca5-5403-4b7b-9e14-45b8d1c1cbc0}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {c77d2a67-e245-4728-b52a-70f555622b23}, !- Handle
  ConfRoom_Bot_1 ZN Rht Coil,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9f99346b-e3aa-4391-b0cc-b1f0980bf04a}, !- Handle
  ConfRoom_Bot_1 ZN VAV Term,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {fa7dfe4c-ce08-4ec7-9cfe-7ca4c616687c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c77d2a67-e245-4728-b52a-70f555622b23}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {12b64877-d90a-4ac1-92ee-b4aa6963fcb4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2fe0229f-ea0e-4b2c-8c53-d52bf3697044}, !- Handle
  Node 115,                               !- Name
  {12b64877-d90a-4ac1-92ee-b4aa6963fcb4}, !- Inlet Port
  {194b547f-22da-4380-8398-e212286ffc3a}; !- Outlet Port

OS:Node,
  {f2833700-024f-42cc-acc9-fb7a37e6e5c8}, !- Handle
  Node 116,                               !- Name
  {59b33f54-aa91-4eae-9469-a0812f0c93d1}, !- Inlet Port
  {d9ea4b71-83e0-404b-9f77-e18dc8ebdf3d}; !- Outlet Port

OS:Connection,
  {194b547f-22da-4380-8398-e212286ffc3a}, !- Handle
  {7f24a13a-9534-4171-b4d9-00cbc359da6d}, !- Name
  {2fe0229f-ea0e-4b2c-8c53-d52bf3697044}, !- Source Object
  3,                                      !- Outlet Port
  {8ccf39f9-5b90-48c2-bfe1-52a5b1c185eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59b33f54-aa91-4eae-9469-a0812f0c93d1}, !- Handle
  {2c4b6bd6-ff02-4462-8270-a4154db69bd9}, !- Name
  {e2aca7b8-d257-464a-bef4-3dec0841bbda}, !- Source Object
  3,                                      !- Outlet Port
  {f2833700-024f-42cc-acc9-fb7a37e6e5c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6b82378-1725-4012-a178-045a001aa005}, !- Handle
  Node 117,                               !- Name
  {a3d8e836-6e74-4f8d-a184-cc551cdf8903}, !- Inlet Port
  {fa7dfe4c-ce08-4ec7-9cfe-7ca4c616687c}; !- Outlet Port

OS:Connection,
  {a3d8e836-6e74-4f8d-a184-cc551cdf8903}, !- Handle
  {1d547a64-456c-44c6-9537-b9546fb45806}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  15,                                     !- Outlet Port
  {f6b82378-1725-4012-a178-045a001aa005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa7dfe4c-ce08-4ec7-9cfe-7ca4c616687c}, !- Handle
  {a2a9758d-6f41-4895-b4ef-0a755c82030f}, !- Name
  {f6b82378-1725-4012-a178-045a001aa005}, !- Source Object
  3,                                      !- Outlet Port
  {9f99346b-e3aa-4391-b0cc-b1f0980bf04a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12b64877-d90a-4ac1-92ee-b4aa6963fcb4}, !- Handle
  {79021129-cddc-4f24-9d91-f50ed357eb85}, !- Name
  {9f99346b-e3aa-4391-b0cc-b1f0980bf04a}, !- Source Object
  12,                                     !- Outlet Port
  {2fe0229f-ea0e-4b2c-8c53-d52bf3697044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ea4b71-83e0-404b-9f77-e18dc8ebdf3d}, !- Handle
  {d2c664c2-5c08-42e9-bc97-bc0e5239a0ae}, !- Name
  {f2833700-024f-42cc-acc9-fb7a37e6e5c8}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  17;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {20c2afba-00ea-421a-9bd2-e636025ecbb7}, !- Handle
  ConfRoom_Bot_2 ZN Rht Coil,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {44a794f7-b0de-43d8-aa5d-1f10e7431ac1}, !- Handle
  ConfRoom_Bot_2 ZN VAV Term,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {2ba6dd29-9f84-4967-80e6-c77e633850e5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {20c2afba-00ea-421a-9bd2-e636025ecbb7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {24ce5afa-2301-4e62-8fa7-f0e2dde863bb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {eebac85c-b76e-453a-8dd2-d23b8048d88e}, !- Handle
  Node 118,                               !- Name
  {24ce5afa-2301-4e62-8fa7-f0e2dde863bb}, !- Inlet Port
  {931ea3c8-e2dd-4b41-a9b0-ed86e93430c7}; !- Outlet Port

OS:Node,
  {23a65dbc-8215-438a-a06b-3b62e59213af}, !- Handle
  Node 119,                               !- Name
  {24f0eaa2-f955-418f-9c4a-c0377c9e84df}, !- Inlet Port
  {efdbda0d-bb5a-456b-aec4-a2a4773e0d37}; !- Outlet Port

OS:Connection,
  {931ea3c8-e2dd-4b41-a9b0-ed86e93430c7}, !- Handle
  {66fcd817-30a5-4e78-9fa8-40fc3695b905}, !- Name
  {eebac85c-b76e-453a-8dd2-d23b8048d88e}, !- Source Object
  3,                                      !- Outlet Port
  {1500c4bd-9183-4666-8b3d-538406c35e9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24f0eaa2-f955-418f-9c4a-c0377c9e84df}, !- Handle
  {b9d3ce3a-1371-4768-8aaf-3e45e21d2a9f}, !- Name
  {32fcd65b-dbaa-497d-b5bd-8cd3d39717fc}, !- Source Object
  3,                                      !- Outlet Port
  {23a65dbc-8215-438a-a06b-3b62e59213af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb607e0b-65c5-45b9-849e-c4c51c99cca1}, !- Handle
  Node 120,                               !- Name
  {eee5dcaa-3919-4903-bea5-363518ca2582}, !- Inlet Port
  {2ba6dd29-9f84-4967-80e6-c77e633850e5}; !- Outlet Port

OS:Connection,
  {eee5dcaa-3919-4903-bea5-363518ca2582}, !- Handle
  {4cad2fee-2ee8-411f-963a-fd01d47403e7}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  16,                                     !- Outlet Port
  {fb607e0b-65c5-45b9-849e-c4c51c99cca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ba6dd29-9f84-4967-80e6-c77e633850e5}, !- Handle
  {6f0b2ee9-7b21-45f6-a7b7-0f0c8231e827}, !- Name
  {fb607e0b-65c5-45b9-849e-c4c51c99cca1}, !- Source Object
  3,                                      !- Outlet Port
  {44a794f7-b0de-43d8-aa5d-1f10e7431ac1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24ce5afa-2301-4e62-8fa7-f0e2dde863bb}, !- Handle
  {d05613d3-ed65-4057-9b05-39390564ef71}, !- Name
  {44a794f7-b0de-43d8-aa5d-1f10e7431ac1}, !- Source Object
  12,                                     !- Outlet Port
  {eebac85c-b76e-453a-8dd2-d23b8048d88e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efdbda0d-bb5a-456b-aec4-a2a4773e0d37}, !- Handle
  {e5f6fc6c-c992-43bc-98a5-bb347987a8f6}, !- Name
  {23a65dbc-8215-438a-a06b-3b62e59213af}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  18;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {99f21bdb-9aa0-4fe8-b284-ae6258a44366}, !- Handle
  Corridor_Bot_1 ZN Rht Coil,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {20fd383e-5e9a-44dc-9102-f709aa4882fb}, !- Handle
  Corridor_Bot_1 ZN VAV Term,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {5f585f96-d06b-4e02-acc4-a657b4a1660e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {99f21bdb-9aa0-4fe8-b284-ae6258a44366}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {113e5279-2660-4874-8f52-a7cfd8025a2d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d98d53b5-fe30-4599-828a-9469c5b03917}, !- Handle
  Node 121,                               !- Name
  {113e5279-2660-4874-8f52-a7cfd8025a2d}, !- Inlet Port
  {9b348a7b-9b62-4855-8525-19360bddbcd0}; !- Outlet Port

OS:Node,
  {66f9d851-265d-42df-852d-987b84581413}, !- Handle
  Node 122,                               !- Name
  {17ab5077-787f-4b41-ad63-1144575f6b6b}, !- Inlet Port
  {6bd71b2c-51e7-41f1-8783-12a4a2d9562b}; !- Outlet Port

OS:Connection,
  {9b348a7b-9b62-4855-8525-19360bddbcd0}, !- Handle
  {26aa65eb-d3a1-4553-85f3-4e2e8a42ba43}, !- Name
  {d98d53b5-fe30-4599-828a-9469c5b03917}, !- Source Object
  3,                                      !- Outlet Port
  {b18bd0a5-8b5a-4b10-86f6-da5fdf273772}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17ab5077-787f-4b41-ad63-1144575f6b6b}, !- Handle
  {f58a2f83-be45-4c52-ab8d-3dbcd2a25ed9}, !- Name
  {d6f30b68-69d3-488c-a418-8b9bd792cb23}, !- Source Object
  3,                                      !- Outlet Port
  {66f9d851-265d-42df-852d-987b84581413}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81cf07cf-007d-47a1-a8de-20aba87cbd5c}, !- Handle
  Node 123,                               !- Name
  {f2e19125-a4fa-41aa-af7a-c212a7958bb2}, !- Inlet Port
  {5f585f96-d06b-4e02-acc4-a657b4a1660e}; !- Outlet Port

OS:Connection,
  {f2e19125-a4fa-41aa-af7a-c212a7958bb2}, !- Handle
  {61cbfc89-f1b9-4e8c-b2fc-b125e2473735}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  17,                                     !- Outlet Port
  {81cf07cf-007d-47a1-a8de-20aba87cbd5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f585f96-d06b-4e02-acc4-a657b4a1660e}, !- Handle
  {4724ebe5-742e-48d4-8fcc-a21130bb0680}, !- Name
  {81cf07cf-007d-47a1-a8de-20aba87cbd5c}, !- Source Object
  3,                                      !- Outlet Port
  {20fd383e-5e9a-44dc-9102-f709aa4882fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {113e5279-2660-4874-8f52-a7cfd8025a2d}, !- Handle
  {7560ac7c-882a-4091-b19a-d8c14a40f252}, !- Name
  {20fd383e-5e9a-44dc-9102-f709aa4882fb}, !- Source Object
  12,                                     !- Outlet Port
  {d98d53b5-fe30-4599-828a-9469c5b03917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bd71b2c-51e7-41f1-8783-12a4a2d9562b}, !- Handle
  {6aef7cad-de72-4243-8d40-ce94e46b93a7}, !- Name
  {66f9d851-265d-42df-852d-987b84581413}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  19;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {14789fd6-5b58-42a5-a45e-b981d0375066}, !- Handle
  Corridor_Bot_2 ZN Rht Coil,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9ee01c1b-8e9a-43b2-89da-f5cb672d6a73}, !- Handle
  Corridor_Bot_2 ZN VAV Term,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {a2e95085-cd13-41a7-96b2-b2d99f925fbd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {14789fd6-5b58-42a5-a45e-b981d0375066}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {512dc939-8df5-4d51-80fa-766b43ef8b3b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1d36ef6d-04d3-4a8b-b52f-4c3ec154e083}, !- Handle
  Node 124,                               !- Name
  {512dc939-8df5-4d51-80fa-766b43ef8b3b}, !- Inlet Port
  {67b875b4-7049-4857-8dc7-78e6a351ccac}; !- Outlet Port

OS:Node,
  {89995ef8-72bc-42ef-b5f4-60179fd456a9}, !- Handle
  Node 125,                               !- Name
  {24f8c195-9d72-4d7c-acf6-806a34f1906b}, !- Inlet Port
  {a814ae33-948d-4ca1-864f-98a84cefccca}; !- Outlet Port

OS:Connection,
  {67b875b4-7049-4857-8dc7-78e6a351ccac}, !- Handle
  {00c44b1a-507b-4101-88d9-689b4b6ad410}, !- Name
  {1d36ef6d-04d3-4a8b-b52f-4c3ec154e083}, !- Source Object
  3,                                      !- Outlet Port
  {6b260a8c-a2bd-4440-a97d-e4196afc8ad9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24f8c195-9d72-4d7c-acf6-806a34f1906b}, !- Handle
  {9ba546eb-0ce9-4093-86d2-e09172e95fcc}, !- Name
  {5ff6f1d3-9f55-4d51-9981-349b9b146920}, !- Source Object
  3,                                      !- Outlet Port
  {89995ef8-72bc-42ef-b5f4-60179fd456a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fa0658f-108d-4aa3-9676-3c4a4e2c6324}, !- Handle
  Node 126,                               !- Name
  {8bd93ddc-562d-4cae-9bde-df5bf131a240}, !- Inlet Port
  {a2e95085-cd13-41a7-96b2-b2d99f925fbd}; !- Outlet Port

OS:Connection,
  {8bd93ddc-562d-4cae-9bde-df5bf131a240}, !- Handle
  {a6f4f5a0-3ea0-4041-87f4-0893c1d6c9a2}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  18,                                     !- Outlet Port
  {8fa0658f-108d-4aa3-9676-3c4a4e2c6324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2e95085-cd13-41a7-96b2-b2d99f925fbd}, !- Handle
  {b59758d5-c105-4f96-9964-f99d15c09390}, !- Name
  {8fa0658f-108d-4aa3-9676-3c4a4e2c6324}, !- Source Object
  3,                                      !- Outlet Port
  {9ee01c1b-8e9a-43b2-89da-f5cb672d6a73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {512dc939-8df5-4d51-80fa-766b43ef8b3b}, !- Handle
  {5bbfbd8a-3d64-479a-9663-a7bcf50ec23d}, !- Name
  {9ee01c1b-8e9a-43b2-89da-f5cb672d6a73}, !- Source Object
  12,                                     !- Outlet Port
  {1d36ef6d-04d3-4a8b-b52f-4c3ec154e083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a814ae33-948d-4ca1-864f-98a84cefccca}, !- Handle
  {d372f89f-8a70-477d-afec-d6e78e73825d}, !- Name
  {89995ef8-72bc-42ef-b5f4-60179fd456a9}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  20;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {95116420-3de7-4ef9-8be3-7ec6079b2c6e}, !- Handle
  Dining_Bot ZN Rht Coil,                 !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6c30acf9-67b0-464e-a9ef-2fc0a97bdffc}, !- Handle
  Dining_Bot ZN VAV Term,                 !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {861c6c1f-39d0-4168-967b-90e162bc59df}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {95116420-3de7-4ef9-8be3-7ec6079b2c6e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1cce2b18-4f1a-4b1c-9f0c-c84296a54b4e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6755a5e9-f711-4aa4-8590-b6d9fccc1c16}, !- Handle
  Node 127,                               !- Name
  {1cce2b18-4f1a-4b1c-9f0c-c84296a54b4e}, !- Inlet Port
  {0bddd540-113e-4984-b418-946cadfae65f}; !- Outlet Port

OS:Node,
  {a77974d5-47c0-4d53-91a8-2dbcf8686760}, !- Handle
  Node 128,                               !- Name
  {8312ad9b-ebba-4394-9304-e46913d4bb9b}, !- Inlet Port
  {e43a3516-7ddf-4658-bdb4-62b6b2b34fc6}; !- Outlet Port

OS:Connection,
  {0bddd540-113e-4984-b418-946cadfae65f}, !- Handle
  {f8d9c132-57c3-4c30-9292-1861450bea36}, !- Name
  {6755a5e9-f711-4aa4-8590-b6d9fccc1c16}, !- Source Object
  3,                                      !- Outlet Port
  {171fd3ec-ec6d-4d4f-bc96-396f603f0586}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8312ad9b-ebba-4394-9304-e46913d4bb9b}, !- Handle
  {bfc59ab9-bbc7-4709-b5e5-9e6701b69063}, !- Name
  {0ea8e5f9-5eaa-4ece-a4a0-22f9281b553b}, !- Source Object
  3,                                      !- Outlet Port
  {a77974d5-47c0-4d53-91a8-2dbcf8686760}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b135b358-4a59-4454-8b43-e48d183e013b}, !- Handle
  Node 129,                               !- Name
  {87f45beb-6256-4675-8d6c-8c943c5af2d4}, !- Inlet Port
  {861c6c1f-39d0-4168-967b-90e162bc59df}; !- Outlet Port

OS:Connection,
  {87f45beb-6256-4675-8d6c-8c943c5af2d4}, !- Handle
  {ef9963ad-642d-4b6d-a322-b5264f12e7f6}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  19,                                     !- Outlet Port
  {b135b358-4a59-4454-8b43-e48d183e013b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {861c6c1f-39d0-4168-967b-90e162bc59df}, !- Handle
  {b8b5212d-bd9a-4dac-9a06-644e58729ff0}, !- Name
  {b135b358-4a59-4454-8b43-e48d183e013b}, !- Source Object
  3,                                      !- Outlet Port
  {6c30acf9-67b0-464e-a9ef-2fc0a97bdffc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cce2b18-4f1a-4b1c-9f0c-c84296a54b4e}, !- Handle
  {d2e8ad18-221e-4348-a011-1581c7d7564b}, !- Name
  {6c30acf9-67b0-464e-a9ef-2fc0a97bdffc}, !- Source Object
  12,                                     !- Outlet Port
  {6755a5e9-f711-4aa4-8590-b6d9fccc1c16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e43a3516-7ddf-4658-bdb4-62b6b2b34fc6}, !- Handle
  {694f818b-2de7-4ad2-96d2-5fb9aa9eccac}, !- Name
  {a77974d5-47c0-4d53-91a8-2dbcf8686760}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  21;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {4d87b5d9-52e4-4666-b256-c3a07c651685}, !- Handle
  Lobby_Bot ZN Rht Coil,                  !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {99f1b86a-0c66-4db1-afd4-77596ca0fc84}, !- Handle
  Lobby_Bot ZN VAV Term,                  !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {19dbaea1-0990-4587-bb34-1b19f6558af8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4d87b5d9-52e4-4666-b256-c3a07c651685}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bd7ab52d-4457-452a-b77a-8f525a338e6e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ac062820-f16e-441a-a2c0-1972d062e5e2}, !- Handle
  Node 130,                               !- Name
  {bd7ab52d-4457-452a-b77a-8f525a338e6e}, !- Inlet Port
  {8a577f99-e5ef-4b6d-b7c8-35542da6f314}; !- Outlet Port

OS:Node,
  {81863720-173f-42f0-8ae1-6491fd289e4b}, !- Handle
  Node 131,                               !- Name
  {5b8f4307-1dbf-4501-8390-04554962d5ae}, !- Inlet Port
  {395f5d07-74ef-47ca-8f54-3e343255914f}; !- Outlet Port

OS:Connection,
  {8a577f99-e5ef-4b6d-b7c8-35542da6f314}, !- Handle
  {53b58dda-6256-4277-b8c7-30dd3c6bca5a}, !- Name
  {ac062820-f16e-441a-a2c0-1972d062e5e2}, !- Source Object
  3,                                      !- Outlet Port
  {4eaa2bee-442c-41be-8db2-44d490291635}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b8f4307-1dbf-4501-8390-04554962d5ae}, !- Handle
  {40016786-00eb-4baa-915d-db6e09ab8ff0}, !- Name
  {43d50f6b-93a5-4563-9308-108858f32b05}, !- Source Object
  3,                                      !- Outlet Port
  {81863720-173f-42f0-8ae1-6491fd289e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16723c77-d3d2-41a9-95ff-f60ab2809aff}, !- Handle
  Node 132,                               !- Name
  {63ea9103-7953-4c6a-9df8-dfca0369bfe0}, !- Inlet Port
  {19dbaea1-0990-4587-bb34-1b19f6558af8}; !- Outlet Port

OS:Connection,
  {63ea9103-7953-4c6a-9df8-dfca0369bfe0}, !- Handle
  {aff461be-4047-4e2d-b91f-764db441b63b}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  20,                                     !- Outlet Port
  {16723c77-d3d2-41a9-95ff-f60ab2809aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19dbaea1-0990-4587-bb34-1b19f6558af8}, !- Handle
  {489f5e7b-0f43-426b-b6ac-55806bee2dcc}, !- Name
  {16723c77-d3d2-41a9-95ff-f60ab2809aff}, !- Source Object
  3,                                      !- Outlet Port
  {99f1b86a-0c66-4db1-afd4-77596ca0fc84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd7ab52d-4457-452a-b77a-8f525a338e6e}, !- Handle
  {d1e51994-792a-438a-ae73-885567efe054}, !- Name
  {99f1b86a-0c66-4db1-afd4-77596ca0fc84}, !- Source Object
  12,                                     !- Outlet Port
  {ac062820-f16e-441a-a2c0-1972d062e5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {395f5d07-74ef-47ca-8f54-3e343255914f}, !- Handle
  {7ecf8935-32dd-4dff-a023-7907dbefeba6}, !- Name
  {81863720-173f-42f0-8ae1-6491fd289e4b}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  22;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {d4b9477a-309a-4c8c-a7fb-65e1a95a674a}, !- Handle
  Lounge_Bot ZN Rht Coil,                 !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {50bab217-a7ea-4268-ab54-61938e15cd2f}, !- Handle
  Lounge_Bot ZN VAV Term,                 !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {b8a0db3b-bfb5-4f95-8f8a-6e565cb018d9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d4b9477a-309a-4c8c-a7fb-65e1a95a674a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {55f3067d-cea5-447c-9017-b9c53c36564d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cee968eb-c7be-4dfd-8d9c-dc2e43f16f75}, !- Handle
  Node 133,                               !- Name
  {55f3067d-cea5-447c-9017-b9c53c36564d}, !- Inlet Port
  {b932a657-63b7-4592-bbb3-bba429dd3859}; !- Outlet Port

OS:Node,
  {309a041b-0700-4b48-b2f4-2a43b14e1c34}, !- Handle
  Node 134,                               !- Name
  {f4fb3394-451f-453a-b123-fa44b7dbae46}, !- Inlet Port
  {317a99ec-92bb-494b-bcdc-bfcd5c1bdf6b}; !- Outlet Port

OS:Connection,
  {b932a657-63b7-4592-bbb3-bba429dd3859}, !- Handle
  {9f90f041-e48f-4676-a5cf-58bddb6d08c0}, !- Name
  {cee968eb-c7be-4dfd-8d9c-dc2e43f16f75}, !- Source Object
  3,                                      !- Outlet Port
  {26abf4c8-3019-4ad7-a00e-0ef0ac3e1001}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4fb3394-451f-453a-b123-fa44b7dbae46}, !- Handle
  {dfb2bebe-c547-4239-b6b9-3af3c27ef103}, !- Name
  {91f11546-4b83-4ce6-9496-39d3654702b7}, !- Source Object
  3,                                      !- Outlet Port
  {309a041b-0700-4b48-b2f4-2a43b14e1c34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d40369f9-5c26-48bc-b55c-c8d338d236d9}, !- Handle
  Node 135,                               !- Name
  {6ef801a6-c9b1-467d-945f-0a7edef70b18}, !- Inlet Port
  {b8a0db3b-bfb5-4f95-8f8a-6e565cb018d9}; !- Outlet Port

OS:Connection,
  {6ef801a6-c9b1-467d-945f-0a7edef70b18}, !- Handle
  {3d22eb85-8c6c-49e2-9c23-36433f4fe1c7}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  21,                                     !- Outlet Port
  {d40369f9-5c26-48bc-b55c-c8d338d236d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8a0db3b-bfb5-4f95-8f8a-6e565cb018d9}, !- Handle
  {5c0218ca-c790-4c5d-9611-3561c26fe64a}, !- Name
  {d40369f9-5c26-48bc-b55c-c8d338d236d9}, !- Source Object
  3,                                      !- Outlet Port
  {50bab217-a7ea-4268-ab54-61938e15cd2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55f3067d-cea5-447c-9017-b9c53c36564d}, !- Handle
  {38fab122-ec58-4ed1-9a1d-060b5036ba88}, !- Name
  {50bab217-a7ea-4268-ab54-61938e15cd2f}, !- Source Object
  12,                                     !- Outlet Port
  {cee968eb-c7be-4dfd-8d9c-dc2e43f16f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {317a99ec-92bb-494b-bcdc-bfcd5c1bdf6b}, !- Handle
  {93746119-b2ea-46c0-83fb-3ceee4a2345e}, !- Name
  {309a041b-0700-4b48-b2f4-2a43b14e1c34}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  23;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {1b971b5b-2388-4e48-bde5-0529b1efb77d}, !- Handle
  Mechanical_Bot ZN Rht Coil,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {23d340a6-0ca4-44e1-93b9-f9fbcdd7f496}, !- Handle
  Mechanical_Bot ZN VAV Term,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {228369c1-8e89-42d0-a314-c4c5c5d525a3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1b971b5b-2388-4e48-bde5-0529b1efb77d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {72ff4093-287d-4708-b813-d2062f377e3b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ac472a51-e83b-4d9c-90b0-28d4fee6cccc}, !- Handle
  Node 136,                               !- Name
  {72ff4093-287d-4708-b813-d2062f377e3b}, !- Inlet Port
  {bbf43ec0-1a58-4e56-849f-f8037b9cc439}; !- Outlet Port

OS:Node,
  {955a6edd-1d1a-4c07-9751-7eb2dc7de0e0}, !- Handle
  Node 137,                               !- Name
  {71100430-20dc-4f54-9811-82ea8157fd05}, !- Inlet Port
  {944996b0-3f28-410e-bb75-612066877c75}; !- Outlet Port

OS:Connection,
  {bbf43ec0-1a58-4e56-849f-f8037b9cc439}, !- Handle
  {84cc58b7-a4e7-4040-a672-73a916f77b4b}, !- Name
  {ac472a51-e83b-4d9c-90b0-28d4fee6cccc}, !- Source Object
  3,                                      !- Outlet Port
  {72734d86-e0ba-4acc-95c1-3e778c8d6e59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71100430-20dc-4f54-9811-82ea8157fd05}, !- Handle
  {ba3551df-62d8-46cf-82cd-9d2ad4555946}, !- Name
  {80b930f4-85c2-41f7-a0c7-2b228abaf4cf}, !- Source Object
  3,                                      !- Outlet Port
  {955a6edd-1d1a-4c07-9751-7eb2dc7de0e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce001942-42a3-4142-bb4c-cd568ee856cd}, !- Handle
  Node 138,                               !- Name
  {36814325-b443-4656-bda0-373b614b4428}, !- Inlet Port
  {228369c1-8e89-42d0-a314-c4c5c5d525a3}; !- Outlet Port

OS:Connection,
  {36814325-b443-4656-bda0-373b614b4428}, !- Handle
  {7a3df44e-3022-44da-9c5d-db5e1d448c19}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  22,                                     !- Outlet Port
  {ce001942-42a3-4142-bb4c-cd568ee856cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {228369c1-8e89-42d0-a314-c4c5c5d525a3}, !- Handle
  {0d9536fb-906c-4a97-ac84-c8334dd212c8}, !- Name
  {ce001942-42a3-4142-bb4c-cd568ee856cd}, !- Source Object
  3,                                      !- Outlet Port
  {23d340a6-0ca4-44e1-93b9-f9fbcdd7f496}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72ff4093-287d-4708-b813-d2062f377e3b}, !- Handle
  {4cc902c3-4e57-4553-9e37-b8e84681dae5}, !- Name
  {23d340a6-0ca4-44e1-93b9-f9fbcdd7f496}, !- Source Object
  12,                                     !- Outlet Port
  {ac472a51-e83b-4d9c-90b0-28d4fee6cccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {944996b0-3f28-410e-bb75-612066877c75}, !- Handle
  {04bbcdfd-c6c7-4bff-8a0c-fd57fc590430}, !- Name
  {955a6edd-1d1a-4c07-9751-7eb2dc7de0e0}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  24;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {a7dda8a5-26fc-4fde-8534-5bc684b8533b}, !- Handle
  Restroom_Bot ZN Rht Coil,               !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {98836f65-07c8-4cde-8d20-b8dc852370af}, !- Handle
  Restroom_Bot ZN VAV Term,               !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {bd7bba0e-95a6-43bd-8a02-8a4ccfe49724}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a7dda8a5-26fc-4fde-8534-5bc684b8533b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {40735a9d-e245-4d8e-ba9d-f21fd918250e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2cab2e6e-cebe-4cf7-a999-05377a436432}, !- Handle
  Node 139,                               !- Name
  {40735a9d-e245-4d8e-ba9d-f21fd918250e}, !- Inlet Port
  {f18f6f26-be1d-49a5-920b-e822fd6e331a}; !- Outlet Port

OS:Node,
  {816f23a8-e717-4a9a-bb85-706d0c2c9f80}, !- Handle
  Node 140,                               !- Name
  {5361f80f-5276-4a4c-9000-febd5b28ae2f}, !- Inlet Port
  {b6c7b06a-8f35-4ed4-810a-250f20b23df8}; !- Outlet Port

OS:Connection,
  {f18f6f26-be1d-49a5-920b-e822fd6e331a}, !- Handle
  {d043ff48-bc61-4693-b25b-4c51e98ee702}, !- Name
  {2cab2e6e-cebe-4cf7-a999-05377a436432}, !- Source Object
  3,                                      !- Outlet Port
  {01aaf70b-6b80-4459-9bd3-7c5ec73c6b3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5361f80f-5276-4a4c-9000-febd5b28ae2f}, !- Handle
  {b1a5cd84-2722-4936-a51b-902091a625ca}, !- Name
  {c8ff52bf-82c9-467a-bcc2-378d39cafb96}, !- Source Object
  3,                                      !- Outlet Port
  {816f23a8-e717-4a9a-bb85-706d0c2c9f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55d8a149-5e02-40ea-aed0-b146fdbce4d6}, !- Handle
  Node 141,                               !- Name
  {0ed104d9-8387-44ec-99ae-d6118adf4a64}, !- Inlet Port
  {bd7bba0e-95a6-43bd-8a02-8a4ccfe49724}; !- Outlet Port

OS:Connection,
  {0ed104d9-8387-44ec-99ae-d6118adf4a64}, !- Handle
  {8446d2b5-7f5a-48b5-a70b-cea31e3bd244}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  23,                                     !- Outlet Port
  {55d8a149-5e02-40ea-aed0-b146fdbce4d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd7bba0e-95a6-43bd-8a02-8a4ccfe49724}, !- Handle
  {f6b39820-9d61-4f00-967c-3dbf3b05da67}, !- Name
  {55d8a149-5e02-40ea-aed0-b146fdbce4d6}, !- Source Object
  3,                                      !- Outlet Port
  {98836f65-07c8-4cde-8d20-b8dc852370af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40735a9d-e245-4d8e-ba9d-f21fd918250e}, !- Handle
  {65625716-c29d-4f00-8840-b115cd61f1cc}, !- Name
  {98836f65-07c8-4cde-8d20-b8dc852370af}, !- Source Object
  12,                                     !- Outlet Port
  {2cab2e6e-cebe-4cf7-a999-05377a436432}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6c7b06a-8f35-4ed4-810a-250f20b23df8}, !- Handle
  {0a5a83e2-18da-41e8-ac81-904ce01cbcdb}, !- Name
  {816f23a8-e717-4a9a-bb85-706d0c2c9f80}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  25;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {58f23b07-1e6e-4ec4-8c15-75b07ecde794}, !- Handle
  Stair_Bot_1 ZN Rht Coil,                !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {10745dda-3b11-4fc6-9756-75d2e2a19139}, !- Handle
  Stair_Bot_1 ZN VAV Term,                !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {6f37855c-9deb-4f8c-8009-5e5a5fd1a5a5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {58f23b07-1e6e-4ec4-8c15-75b07ecde794}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d31a8332-2b75-4e05-bbe5-cbadac645b09}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3a5b42f1-48fc-4b57-9e72-36b9b0c0e7f8}, !- Handle
  Node 142,                               !- Name
  {d31a8332-2b75-4e05-bbe5-cbadac645b09}, !- Inlet Port
  {396201e7-9af4-4334-8d6f-7d271a2f7ac1}; !- Outlet Port

OS:Node,
  {9f443835-30fd-437f-8394-caa53391b225}, !- Handle
  Node 143,                               !- Name
  {4b38c7bf-83c9-452d-9340-8445572a62c2}, !- Inlet Port
  {cb825f64-aadf-45da-99e4-07118c21b26b}; !- Outlet Port

OS:Connection,
  {396201e7-9af4-4334-8d6f-7d271a2f7ac1}, !- Handle
  {74156c43-0691-4ebb-b437-a2815941c622}, !- Name
  {3a5b42f1-48fc-4b57-9e72-36b9b0c0e7f8}, !- Source Object
  3,                                      !- Outlet Port
  {b202f6bf-0771-475c-b2ec-6546d5ac7802}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b38c7bf-83c9-452d-9340-8445572a62c2}, !- Handle
  {95a96ad7-e825-4014-92e2-b9e5fd1bd2a7}, !- Name
  {fece6b02-f81e-425b-a454-ff2bc32b2daa}, !- Source Object
  3,                                      !- Outlet Port
  {9f443835-30fd-437f-8394-caa53391b225}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c2b373a-83da-40c1-9276-5aeeb6e53e0e}, !- Handle
  Node 144,                               !- Name
  {348e0549-f2f7-458a-8305-9e8dee49e7b1}, !- Inlet Port
  {6f37855c-9deb-4f8c-8009-5e5a5fd1a5a5}; !- Outlet Port

OS:Connection,
  {348e0549-f2f7-458a-8305-9e8dee49e7b1}, !- Handle
  {38f998b9-7071-4847-8abe-c3f21adff85b}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  24,                                     !- Outlet Port
  {5c2b373a-83da-40c1-9276-5aeeb6e53e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f37855c-9deb-4f8c-8009-5e5a5fd1a5a5}, !- Handle
  {46643129-da70-43d4-868b-3a0979f36ca6}, !- Name
  {5c2b373a-83da-40c1-9276-5aeeb6e53e0e}, !- Source Object
  3,                                      !- Outlet Port
  {10745dda-3b11-4fc6-9756-75d2e2a19139}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d31a8332-2b75-4e05-bbe5-cbadac645b09}, !- Handle
  {c87b9e51-30f6-4c16-ad59-382e07367de0}, !- Name
  {10745dda-3b11-4fc6-9756-75d2e2a19139}, !- Source Object
  12,                                     !- Outlet Port
  {3a5b42f1-48fc-4b57-9e72-36b9b0c0e7f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb825f64-aadf-45da-99e4-07118c21b26b}, !- Handle
  {d916f60f-e0bc-4139-8c7e-2944d56e5fde}, !- Name
  {9f443835-30fd-437f-8394-caa53391b225}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  26;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {8b544c3a-d345-47df-83f0-c793f319e790}, !- Handle
  Stair_Bot_2 ZN Rht Coil,                !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1f60efdd-5920-4c8c-b9c2-d846b86ab5bd}, !- Handle
  Stair_Bot_2 ZN VAV Term,                !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {f9cfb60c-62c4-4b8f-b918-c4d74829cc24}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8b544c3a-d345-47df-83f0-c793f319e790}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2f6a7dd6-f1ca-4bc9-acfe-330dfd83887d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8eb60cf0-a11b-40da-a3d6-2d4c749a2a33}, !- Handle
  Node 145,                               !- Name
  {2f6a7dd6-f1ca-4bc9-acfe-330dfd83887d}, !- Inlet Port
  {884bfc4c-6b03-4440-80b8-4428bfba6983}; !- Outlet Port

OS:Node,
  {9cfe120b-f92b-4037-811a-9e17ccbadb8e}, !- Handle
  Node 146,                               !- Name
  {8ea33ef7-8cb0-44ad-9e4c-226e55c19cc1}, !- Inlet Port
  {51b49ccc-0a75-4b17-89f2-9612be1737ad}; !- Outlet Port

OS:Connection,
  {884bfc4c-6b03-4440-80b8-4428bfba6983}, !- Handle
  {c0aed0ed-f174-4472-b70c-8ca2eee5895c}, !- Name
  {8eb60cf0-a11b-40da-a3d6-2d4c749a2a33}, !- Source Object
  3,                                      !- Outlet Port
  {1a1807e9-3139-4643-93b2-08b4252b64cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ea33ef7-8cb0-44ad-9e4c-226e55c19cc1}, !- Handle
  {3adcf089-29e9-427b-98ce-8eb4770597b4}, !- Name
  {4abfe08b-1249-42a2-b731-bee43ebb45f1}, !- Source Object
  3,                                      !- Outlet Port
  {9cfe120b-f92b-4037-811a-9e17ccbadb8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f68e4ad9-9223-440f-a409-454b53c265d8}, !- Handle
  Node 147,                               !- Name
  {07982511-7739-4d8c-9b2f-e15722d85575}, !- Inlet Port
  {f9cfb60c-62c4-4b8f-b918-c4d74829cc24}; !- Outlet Port

OS:Connection,
  {07982511-7739-4d8c-9b2f-e15722d85575}, !- Handle
  {b19cd74e-5dc8-4b6b-8c7d-bee38b55be02}, !- Name
  {28914814-a184-4607-9042-267097bf0843}, !- Source Object
  25,                                     !- Outlet Port
  {f68e4ad9-9223-440f-a409-454b53c265d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9cfb60c-62c4-4b8f-b918-c4d74829cc24}, !- Handle
  {1cdf9e30-71b8-49e1-8b19-de45bbf50f95}, !- Name
  {f68e4ad9-9223-440f-a409-454b53c265d8}, !- Source Object
  3,                                      !- Outlet Port
  {1f60efdd-5920-4c8c-b9c2-d846b86ab5bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f6a7dd6-f1ca-4bc9-acfe-330dfd83887d}, !- Handle
  {0d6c9cd1-08a3-418f-b136-a7c73be465db}, !- Name
  {1f60efdd-5920-4c8c-b9c2-d846b86ab5bd}, !- Source Object
  12,                                     !- Outlet Port
  {8eb60cf0-a11b-40da-a3d6-2d4c749a2a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b49ccc-0a75-4b17-89f2-9612be1737ad}, !- Handle
  {2b3c05b3-0b39-422e-bb3c-d1b7ee607388}, !- Name
  {9cfe120b-f92b-4037-811a-9e17ccbadb8e}, !- Source Object
  3,                                      !- Outlet Port
  {49d3fb89-cd4d-48b7-bdfc-c1affde1d736}, !- Target Object
  27;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {8b14d4c1-3178-4ba7-9a2e-b8adf03e44cd}, !- Handle
  Supply Air Temp - 55F 1,                !- Name
  {c5686210-0fbb-48a9-9bd3-b758222b8926}, !- Schedule Type Limits Name
  {e6690986-a56f-4023-bb13-74c737ff21e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6690986-a56f-4023-bb13-74c737ff21e0}, !- Handle
  Supply Air Temp - 55F Default 1,        !- Name
  {c5686210-0fbb-48a9-9bd3-b758222b8926}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {005397d1-372c-4c1e-8cc3-a6e1e88e031a}, !- Handle
  21 Zone PVAV,                           !- Name
  ,                                       !- Controller List Name
  {a750a391-0ccc-4de1-a4d1-f05669b6dc4d}, !- Availability Schedule
  {0bbf128d-cb82-48f9-8120-0e1b8a3c2549}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cece8d9e-4e9c-4076-830f-a2ee11cbe081}, !- Supply Side Inlet Node Name
  {6468d226-6407-4022-8bb7-d93cc5dd430b}, !- Demand Side Outlet Node Name
  {ab4c0023-feab-4dc3-9105-50fe660e499b}, !- Demand Side Inlet Node A
  {e4129344-4290-4e0d-b5b2-b9f757de8759}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {634cb9d0-eb5f-44e7-8e41-da93484b47a6}, !- Demand Mixer Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {67d6db9e-f5f7-4129-8de7-39db163e9a30}, !- Handle
  Node 148,                               !- Name
  {cece8d9e-4e9c-4076-830f-a2ee11cbe081}, !- Inlet Port
  {f25903f0-0ec8-4f90-9237-db20b2e7b4d6}; !- Outlet Port

OS:Node,
  {85ae37c0-02d6-4feb-a7cb-e3eae715c52b}, !- Handle
  Node 149,                               !- Name
  {28a50b8c-a919-4263-b738-f1f1bdf214fa}, !- Inlet Port
  {e4129344-4290-4e0d-b5b2-b9f757de8759}; !- Outlet Port

OS:Connection,
  {cece8d9e-4e9c-4076-830f-a2ee11cbe081}, !- Handle
  {32601ecc-d1e1-4977-8a16-4d01a079ebfb}, !- Name
  {005397d1-372c-4c1e-8cc3-a6e1e88e031a}, !- Source Object
  8,                                      !- Outlet Port
  {67d6db9e-f5f7-4129-8de7-39db163e9a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4129344-4290-4e0d-b5b2-b9f757de8759}, !- Handle
  {6ce61048-7790-45b6-8d2f-7f8886c414ae}, !- Name
  {85ae37c0-02d6-4feb-a7cb-e3eae715c52b}, !- Source Object
  3,                                      !- Outlet Port
  {005397d1-372c-4c1e-8cc3-a6e1e88e031a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c7fc1cc7-4489-43b5-8dd0-40572c91a0dc}, !- Handle
  Node 150,                               !- Name
  {ab4c0023-feab-4dc3-9105-50fe660e499b}, !- Inlet Port
  {3d2ac9ca-7a8e-45fb-ade5-3b12af7f488f}; !- Outlet Port

OS:Node,
  {1cba70bd-b38b-4b0e-a553-6d2b2246123b}, !- Handle
  Node 151,                               !- Name
  {19251bba-7686-46df-b6ee-1712d4cb03b4}, !- Inlet Port
  {6468d226-6407-4022-8bb7-d93cc5dd430b}; !- Outlet Port

OS:Node,
  {3e45ac80-0e89-43fd-afc1-10bc5766cb99}, !- Handle
  Node 152,                               !- Name
  {5d2bcd4d-f812-4780-ac34-4e5d5adb4c13}, !- Inlet Port
  {ec827c85-f389-4628-bfdd-de254cd72e64}; !- Outlet Port

OS:Connection,
  {ab4c0023-feab-4dc3-9105-50fe660e499b}, !- Handle
  {894a79cb-9d8b-42ae-8853-7e4822927642}, !- Name
  {005397d1-372c-4c1e-8cc3-a6e1e88e031a}, !- Source Object
  10,                                     !- Outlet Port
  {c7fc1cc7-4489-43b5-8dd0-40572c91a0dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6468d226-6407-4022-8bb7-d93cc5dd430b}, !- Handle
  {eb916a6d-cd48-4550-bebc-76b9fa5081c4}, !- Name
  {1cba70bd-b38b-4b0e-a553-6d2b2246123b}, !- Source Object
  3,                                      !- Outlet Port
  {005397d1-372c-4c1e-8cc3-a6e1e88e031a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {3d2ac9ca-7a8e-45fb-ade5-3b12af7f488f}, !- Inlet Node Name
  {7bc98247-79a9-47fb-b476-663327be9d1f}, !- Outlet Node Name 1
  {f4d57063-8345-4f1b-a4df-b023aad82c23}, !- Outlet Node Name 2
  {bdc5c58f-e89f-4321-9a56-e21ee01f3040}, !- Outlet Node Name 3
  {578589c5-36ac-446a-be8d-2940295f3331}, !- Outlet Node Name 4
  {0bb5e586-866c-4e52-935a-d8d6be5499af}, !- Outlet Node Name 5
  {bf072f6c-b3f9-43b2-8539-676296e6261e}, !- Outlet Node Name 6
  {8d9a6b0d-6160-4d9e-a35e-1146705e37fb}, !- Outlet Node Name 7
  {ec2f96f3-7e65-4572-a5b9-5f0c2312fd53}, !- Outlet Node Name 8
  {c776692d-d271-448b-ad40-4c632b07728a}, !- Outlet Node Name 9
  {518e369b-d912-4df4-b395-733416f2add3}, !- Outlet Node Name 10
  {43813581-8b2b-43bf-b0c1-3ef72175079f}, !- Outlet Node Name 11
  {13d86fb9-c53e-402a-ba18-e29ef41523d1}, !- Outlet Node Name 12
  {a7c82e6d-a49a-43ca-80f6-5b5319489dae}, !- Outlet Node Name 13
  {351d6a63-e8d5-4b29-9108-8ceb89d25d96}, !- Outlet Node Name 14
  {e2298191-1e40-41e8-913d-d4b37fc2d56f}, !- Outlet Node Name 15
  {92244175-94c9-40f5-a0f7-75dc817ba12e}, !- Outlet Node Name 16
  {efaba9b6-166b-4bb1-bcc7-a728221e0fe2}, !- Outlet Node Name 17
  {1ecd8ee9-30c1-4804-9c2f-d1ad9b67e5a0}, !- Outlet Node Name 18
  {7b43e90f-315b-4260-8f1e-3153adac4b57}, !- Outlet Node Name 19
  {d90284cd-d300-4c9c-89b4-1398eab928c4}, !- Outlet Node Name 20
  {c2d04da3-91f0-4b2b-a2cb-cfed37ad1001}; !- Outlet Node Name 21

OS:AirLoopHVAC:ZoneMixer,
  {634cb9d0-eb5f-44e7-8e41-da93484b47a6}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {19251bba-7686-46df-b6ee-1712d4cb03b4}, !- Outlet Node Name
  {d6091cff-4134-4d93-947b-450948d2e63d}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {3d2ac9ca-7a8e-45fb-ade5-3b12af7f488f}, !- Handle
  {7530e282-f69a-403d-b76a-a9a09b40499a}, !- Name
  {c7fc1cc7-4489-43b5-8dd0-40572c91a0dc}, !- Source Object
  3,                                      !- Outlet Port
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19251bba-7686-46df-b6ee-1712d4cb03b4}, !- Handle
  {9c612411-87f2-49b0-ace8-ffc5c3e5c1d6}, !- Name
  {634cb9d0-eb5f-44e7-8e41-da93484b47a6}, !- Source Object
  2,                                      !- Outlet Port
  {1cba70bd-b38b-4b0e-a553-6d2b2246123b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0ac29901-27ce-4ec4-ab5e-840747c494af}, !- Handle
  {005397d1-372c-4c1e-8cc3-a6e1e88e031a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0bbf128d-cb82-48f9-8120-0e1b8a3c2549}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {e2ce237f-1c3e-4ecd-a7c6-7ff68e83c566}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {021f77c6-59d5-453b-b87a-ed99699fa552}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {8b14d4c1-3178-4ba7-9a2e-b8adf03e44cd}, !- Schedule Name
  {85ae37c0-02d6-4feb-a7cb-e3eae715c52b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e2ce237f-1c3e-4ecd-a7c6-7ff68e83c566}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2882268d-c7cb-4dba-96b7-a84cf309cd25}, !- Control Zone or Zone List Name
  {1f20c825-5d61-4fd2-aac2-8941f01131b6}, !- Cooling Control Zone or Zone List Name
  {7a08d528-fa74-4acd-85a4-21b042f0a6ca}, !- Heating Control Zone or Zone List Name
  {5149cc15-2ac0-4e65-b6ff-cc8643470548}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2882268d-c7cb-4dba-96b7-a84cf309cd25}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1f20c825-5d61-4fd2-aac2-8941f01131b6}, !- Handle
  {cd62d196-a2e7-4587-b680-26fdc3cfd1ee}; !- Name

OS:ModelObjectList,
  {7a08d528-fa74-4acd-85a4-21b042f0a6ca}, !- Handle
  {795f4549-feb3-421a-8603-ff8c49add0a3}; !- Name

OS:ModelObjectList,
  {5149cc15-2ac0-4e65-b6ff-cc8643470548}, !- Handle
  {667a538a-c752-4894-bcd2-a567ef12fe64}; !- Name

OS:Fan:VariableVolume,
  {cf57a55b-b448-4d22-b9ac-02ea0b465dcf}, !- Handle
  21 Zone PVAV Fan,                       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d42fa680-01f9-4234-a1e7-1b18cbf213be}, !- Air Inlet Node Name
  {28a50b8c-a919-4263-b738-f1f1bdf214fa}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {28a50b8c-a919-4263-b738-f1f1bdf214fa}, !- Handle
  {27a7afb1-a0ea-4625-b134-8b8a574e3688}, !- Name
  {cf57a55b-b448-4d22-b9ac-02ea0b465dcf}, !- Source Object
  17,                                     !- Outlet Port
  {85ae37c0-02d6-4feb-a7cb-e3eae715c52b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {51094c20-123b-4446-b218-38635b6af105}, !- Handle
  21 Zone PVAV Main Htg Coil,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {dce62f86-4808-4a09-9fbd-35b06db6d58e}, !- Air Inlet Node Name
  {92ae8aff-ab7e-4006-a289-725a0dea0f4a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {317961d8-ad9e-4002-97cb-1c28b67bc946}, !- Handle
  Node 153,                               !- Name
  {92ae8aff-ab7e-4006-a289-725a0dea0f4a}, !- Inlet Port
  {d42fa680-01f9-4234-a1e7-1b18cbf213be}; !- Outlet Port

OS:Connection,
  {92ae8aff-ab7e-4006-a289-725a0dea0f4a}, !- Handle
  {ec2005c2-1932-4b1f-872c-ed6364615e26}, !- Name
  {51094c20-123b-4446-b218-38635b6af105}, !- Source Object
  6,                                      !- Outlet Port
  {317961d8-ad9e-4002-97cb-1c28b67bc946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d42fa680-01f9-4234-a1e7-1b18cbf213be}, !- Handle
  {df1eba34-e1e0-4df0-892a-132147b4ee0a}, !- Name
  {317961d8-ad9e-4002-97cb-1c28b67bc946}, !- Source Object
  3,                                      !- Outlet Port
  {cf57a55b-b448-4d22-b9ac-02ea0b465dcf}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {f1edbed2-d902-41c5-8da8-da91251ef4c8}, !- Handle
  21 Zone PVAV Clg Coil,                  !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {f45a5310-794b-4711-96d1-d25af6ac1bb7}, !- Air Inlet Node Name
  {47a53989-5e41-481d-b147-d36883c7936c}, !- Air Outlet Node Name
  {b61b6d6d-a154-47e7-8cb7-6576b85be881}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4e517116-57b8-4d75-bf2f-67c03f31388b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {11e87002-7e43-4fa4-b879-870cb17603fd}, !- Energy Input Ratio Function of Temperature Curve Name
  {d0b07297-8e0e-46d2-88d1-701845a09d50}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38d31b8d-ddfd-4bb2-af21-c0214d747d1a}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {b22fa159-da3a-42e2-a9e0-4cd8b39e8f8c}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {e5e8af05-ce2d-4acc-a8b4-adda5a32f95a}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b61b6d6d-a154-47e7-8cb7-6576b85be881}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4e517116-57b8-4d75-bf2f-67c03f31388b}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {11e87002-7e43-4fa4-b879-870cb17603fd}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d0b07297-8e0e-46d2-88d1-701845a09d50}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {38d31b8d-ddfd-4bb2-af21-c0214d747d1a}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b22fa159-da3a-42e2-a9e0-4cd8b39e8f8c}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e5e8af05-ce2d-4acc-a8b4-adda5a32f95a}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {1bd48786-d15c-48e2-b880-034fd0305c95}, !- Handle
  Node 154,                               !- Name
  {47a53989-5e41-481d-b147-d36883c7936c}, !- Inlet Port
  {dce62f86-4808-4a09-9fbd-35b06db6d58e}; !- Outlet Port

OS:Connection,
  {47a53989-5e41-481d-b147-d36883c7936c}, !- Handle
  {039f06a4-4b65-4408-8cf5-fc58e0c2accc}, !- Name
  {f1edbed2-d902-41c5-8da8-da91251ef4c8}, !- Source Object
  8,                                      !- Outlet Port
  {1bd48786-d15c-48e2-b880-034fd0305c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dce62f86-4808-4a09-9fbd-35b06db6d58e}, !- Handle
  {bb0ccba3-a5a0-4b1c-927d-c235e6a264a7}, !- Name
  {1bd48786-d15c-48e2-b880-034fd0305c95}, !- Source Object
  3,                                      !- Outlet Port
  {51094c20-123b-4446-b218-38635b6af105}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6d4fbd55-9753-4123-8b74-1540f5a7df34}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {788b4aeb-d426-4bc9-a17d-b1c4b6364b81}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {60a9c617-4811-48f1-a099-dba0006aadb4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {60a9c617-4811-48f1-a099-dba0006aadb4}, !- Handle
  21 Zone PVAV Ventilation Controller,    !- Name
  {788b4aeb-d426-4bc9-a17d-b1c4b6364b81}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {68e0ca8a-8361-4310-931a-49bfe2b8c644}, !- Handle
  21 Zone PVAV OA Sys,                    !- Name
  {6d4fbd55-9753-4123-8b74-1540f5a7df34}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {98fbe4d4-b85a-434a-94da-1c824aaba858}, !- Mixed Air Node Name
  {839f26f7-b453-4c73-b661-8fd29af52456}, !- Outdoor Air Stream Node Name
  {7513cc4e-8f5e-4ffb-8ac1-b5f7060657bd}, !- Relief Air Stream Node Name
  {f25903f0-0ec8-4f90-9237-db20b2e7b4d6}; !- Return Air Stream Node Name

OS:Node,
  {931c1352-6391-4c57-8e8c-21d24fbf14c3}, !- Handle
  Node 155,                               !- Name
  ,                                       !- Inlet Port
  {839f26f7-b453-4c73-b661-8fd29af52456}; !- Outlet Port

OS:Connection,
  {839f26f7-b453-4c73-b661-8fd29af52456}, !- Handle
  {7e53458e-8e3c-4817-852a-c328372dfc6d}, !- Name
  {931c1352-6391-4c57-8e8c-21d24fbf14c3}, !- Source Object
  3,                                      !- Outlet Port
  {68e0ca8a-8361-4310-931a-49bfe2b8c644}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9ebe242d-a457-46aa-a619-250895ee09b1}, !- Handle
  Node 156,                               !- Name
  {7513cc4e-8f5e-4ffb-8ac1-b5f7060657bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7513cc4e-8f5e-4ffb-8ac1-b5f7060657bd}, !- Handle
  {722d8a14-53f1-4d58-afb7-aa00aa020fda}, !- Name
  {68e0ca8a-8361-4310-931a-49bfe2b8c644}, !- Source Object
  7,                                      !- Outlet Port
  {9ebe242d-a457-46aa-a619-250895ee09b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b4e187b-a8ac-470f-8f37-682c481445d2}, !- Handle
  Node 157,                               !- Name
  {98fbe4d4-b85a-434a-94da-1c824aaba858}, !- Inlet Port
  {f45a5310-794b-4711-96d1-d25af6ac1bb7}; !- Outlet Port

OS:Connection,
  {f25903f0-0ec8-4f90-9237-db20b2e7b4d6}, !- Handle
  {f1c24e13-1e69-42ac-83d1-1cf17216e2df}, !- Name
  {67d6db9e-f5f7-4129-8de7-39db163e9a30}, !- Source Object
  3,                                      !- Outlet Port
  {68e0ca8a-8361-4310-931a-49bfe2b8c644}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {98fbe4d4-b85a-434a-94da-1c824aaba858}, !- Handle
  {6bf4611a-f4c9-4cb8-a607-0a2029aacc08}, !- Name
  {68e0ca8a-8361-4310-931a-49bfe2b8c644}, !- Source Object
  5,                                      !- Outlet Port
  {8b4e187b-a8ac-470f-8f37-682c481445d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f45a5310-794b-4711-96d1-d25af6ac1bb7}, !- Handle
  {314d28d8-69e4-44f4-9e82-8737e3392322}, !- Name
  {8b4e187b-a8ac-470f-8f37-682c481445d2}, !- Source Object
  3,                                      !- Outlet Port
  {f1edbed2-d902-41c5-8da8-da91251ef4c8}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f8305502-b3bb-4b1b-a4cb-2878610bc839}, !- Handle
  OpenOffice_Mid_1 ZN Rht Coil,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d3a542ed-da09-4227-9a91-db236a298280}, !- Handle
  OpenOffice_Mid_1 ZN VAV Term,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {b099acb8-96fc-4505-886f-795dd524130d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f8305502-b3bb-4b1b-a4cb-2878610bc839}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5d2bcd4d-f812-4780-ac34-4e5d5adb4c13}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:SpaceType,
  {c42a2cac-28b2-4b13-bed0-78a46eef0b92}, !- Handle
  Plenum Space Type;                      !- Name

OS:Node,
  {dac8b509-fd66-4da6-965b-2dffbe6ef6b3}, !- Handle
  Node 158,                               !- Name
  {e0fd4aa6-0a65-4753-aa27-643f7ab7f23c}, !- Inlet Port
  {27e57ad8-8b0b-431e-a16b-5d71209c78f6}; !- Outlet Port

OS:Connection,
  {ec827c85-f389-4628-bfdd-de254cd72e64}, !- Handle
  {1738825d-b15b-4034-907b-ce8874931579}, !- Name
  {3e45ac80-0e89-43fd-afc1-10bc5766cb99}, !- Source Object
  3,                                      !- Outlet Port
  {d6c73428-5514-426a-90c6-4bef838904fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0fd4aa6-0a65-4753-aa27-643f7ab7f23c}, !- Handle
  {3cad846b-0cb3-475e-9853-1e9d23bc82c1}, !- Name
  {a1312b16-d4ec-4b78-84eb-dc81ea46931d}, !- Source Object
  3,                                      !- Outlet Port
  {dac8b509-fd66-4da6-965b-2dffbe6ef6b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f51c551f-7969-4ce4-bcf0-c569cc5594da}, !- Handle
  Node 159,                               !- Name
  {7bc98247-79a9-47fb-b476-663327be9d1f}, !- Inlet Port
  {b099acb8-96fc-4505-886f-795dd524130d}; !- Outlet Port

OS:Connection,
  {7bc98247-79a9-47fb-b476-663327be9d1f}, !- Handle
  {bb05aa68-83c8-45fa-bdd8-2f1535ef1dff}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  3,                                      !- Outlet Port
  {f51c551f-7969-4ce4-bcf0-c569cc5594da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b099acb8-96fc-4505-886f-795dd524130d}, !- Handle
  {f1b4f1ab-134a-4a4b-b992-8751b4035723}, !- Name
  {f51c551f-7969-4ce4-bcf0-c569cc5594da}, !- Source Object
  3,                                      !- Outlet Port
  {d3a542ed-da09-4227-9a91-db236a298280}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d2bcd4d-f812-4780-ac34-4e5d5adb4c13}, !- Handle
  {2c608d4d-a8a0-4568-af28-d6b003ff38dc}, !- Name
  {d3a542ed-da09-4227-9a91-db236a298280}, !- Source Object
  12,                                     !- Outlet Port
  {3e45ac80-0e89-43fd-afc1-10bc5766cb99}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {b9250848-b85e-4ef0-9fa8-84381498f58c}, !- ThermalZone
  {0a1d33ab-b2ff-4bb5-b7f7-8fd7b0b30c2f}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {27e57ad8-8b0b-431e-a16b-5d71209c78f6}, !- Inlet Node 1
  {b97c7b40-31d6-432f-a08c-9e942d74b9dd}, !- Inlet Node 2
  {f65d549d-4bec-49f2-9ac2-895cca460d00}, !- Inlet Node 3
  {d031f7fe-b3b9-4326-88fa-194753c452d9}, !- Inlet Node 4
  {500a33e3-d1cc-44f2-a3ad-8e47f7c31c69}, !- Inlet Node 5
  {ed34fc7f-33d5-4ffa-a64e-c4f5497aafab}, !- Inlet Node 6
  {01d3f2d7-e017-44ff-b9bf-ad57424d1e94}, !- Inlet Node 7
  {d571b7fd-07a4-4ba0-8a7a-8f5ea494fbfc}, !- Inlet Node 8
  {6187cc00-ae77-403a-addf-a74e46a29251}, !- Inlet Node 9
  {548d0d7a-9028-4286-887d-de0dc73f495e}, !- Inlet Node 10
  {86e777c9-cb34-4312-b127-f97ce7cbae82}, !- Inlet Node 11
  {3f562e15-392d-4c52-9d76-d5306e9ad428}, !- Inlet Node 12
  {06d8adae-6fa1-4d11-92d5-c5965774ebde}, !- Inlet Node 13
  {b1af30cc-7830-4e8a-a9da-2bf42b7f472b}, !- Inlet Node 14
  {2b82e567-8fe5-401d-a370-2ae1f9cb586b}, !- Inlet Node 15
  {db7b718a-b63f-4a04-81c1-ff54002d0b3e}, !- Inlet Node 16
  {425fc387-0436-41ce-b6a5-ef2c22831765}, !- Inlet Node 17
  {ebd8edcd-fb5b-466d-9d8a-146f22c021e0}, !- Inlet Node 18
  {877df8b4-5567-4111-b47e-8f142d9a299c}, !- Inlet Node 19
  {d37a06c4-12cc-4036-aad0-76c273f15fa1}, !- Inlet Node 20
  {3f4b2c54-2969-4da4-800d-b504b8932f2a}; !- Inlet Node 21

OS:Node,
  {7be31549-beaa-4430-aeaa-b75f4c0b5886}, !- Handle
  Node 161,                               !- Name
  {0a1d33ab-b2ff-4bb5-b7f7-8fd7b0b30c2f}, !- Inlet Port
  {d6091cff-4134-4d93-947b-450948d2e63d}; !- Outlet Port

OS:Connection,
  {27e57ad8-8b0b-431e-a16b-5d71209c78f6}, !- Handle
  {b3238e26-cd92-4c73-9c09-c063cf04de33}, !- Name
  {dac8b509-fd66-4da6-965b-2dffbe6ef6b3}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0a1d33ab-b2ff-4bb5-b7f7-8fd7b0b30c2f}, !- Handle
  {910f2349-41e9-4af9-a6d6-a309573ce583}, !- Name
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Source Object
  3,                                      !- Outlet Port
  {7be31549-beaa-4430-aeaa-b75f4c0b5886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6091cff-4134-4d93-947b-450948d2e63d}, !- Handle
  {ddabf01e-a81a-485c-b9c2-8e8838e5426f}, !- Name
  {7be31549-beaa-4430-aeaa-b75f4c0b5886}, !- Source Object
  3,                                      !- Outlet Port
  {634cb9d0-eb5f-44e7-8e41-da93484b47a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {50fb094f-fdaf-4489-821d-a58766444bac}, !- Handle
  OpenOffice_Mid_2 ZN Rht Coil,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {afbc56b4-0940-49da-8f7a-964455166e34}, !- Handle
  OpenOffice_Mid_2 ZN VAV Term,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {6b1b6036-5f11-4bf2-85d6-8ea6ee763aea}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {50fb094f-fdaf-4489-821d-a58766444bac}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e672f8d6-bb58-4b34-87b0-a4e09342bb60}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {12015e31-2587-4d37-a8c5-77fe5a66601a}, !- Handle
  Node 160,                               !- Name
  {e672f8d6-bb58-4b34-87b0-a4e09342bb60}, !- Inlet Port
  {cfac3b4d-aad1-4653-a3f3-0771bdd5edd0}; !- Outlet Port

OS:Node,
  {5b281ee7-77a2-4982-bb65-890e5d812645}, !- Handle
  Node 162,                               !- Name
  {9209d576-ba4d-4e36-8f23-99e652469d85}, !- Inlet Port
  {b97c7b40-31d6-432f-a08c-9e942d74b9dd}; !- Outlet Port

OS:Connection,
  {cfac3b4d-aad1-4653-a3f3-0771bdd5edd0}, !- Handle
  {7ac07302-64ce-4673-8815-359f6788a8be}, !- Name
  {12015e31-2587-4d37-a8c5-77fe5a66601a}, !- Source Object
  3,                                      !- Outlet Port
  {c672608e-5751-49e4-8d9d-471c9dc0e379}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9209d576-ba4d-4e36-8f23-99e652469d85}, !- Handle
  {92bbfab7-c028-429f-9d14-ae5f48b537fa}, !- Name
  {fcbcbcc8-4462-4442-9aed-e52c70799e0f}, !- Source Object
  3,                                      !- Outlet Port
  {5b281ee7-77a2-4982-bb65-890e5d812645}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0ea3999-9d46-4dd4-b283-dca1afb15e31}, !- Handle
  Node 163,                               !- Name
  {f4d57063-8345-4f1b-a4df-b023aad82c23}, !- Inlet Port
  {6b1b6036-5f11-4bf2-85d6-8ea6ee763aea}; !- Outlet Port

OS:Connection,
  {f4d57063-8345-4f1b-a4df-b023aad82c23}, !- Handle
  {6d08f3d1-34e5-4671-adf0-e9d6574eb2a0}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  4,                                      !- Outlet Port
  {e0ea3999-9d46-4dd4-b283-dca1afb15e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b1b6036-5f11-4bf2-85d6-8ea6ee763aea}, !- Handle
  {2bea3aa0-96fb-459a-bf25-585f20e9f4da}, !- Name
  {e0ea3999-9d46-4dd4-b283-dca1afb15e31}, !- Source Object
  3,                                      !- Outlet Port
  {afbc56b4-0940-49da-8f7a-964455166e34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e672f8d6-bb58-4b34-87b0-a4e09342bb60}, !- Handle
  {fd61d28e-199c-41b3-abeb-b5eb71214c6d}, !- Name
  {afbc56b4-0940-49da-8f7a-964455166e34}, !- Source Object
  12,                                     !- Outlet Port
  {12015e31-2587-4d37-a8c5-77fe5a66601a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b97c7b40-31d6-432f-a08c-9e942d74b9dd}, !- Handle
  {2907816a-be6c-41e5-a068-1bb7529691e4}, !- Name
  {5b281ee7-77a2-4982-bb65-890e5d812645}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d2a0fc0a-60d9-4534-86d0-f2d9cfb84d21}, !- Handle
  OpenOffice_Mid_3 ZN Rht Coil,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2bf31d4b-9c5b-406d-a9d3-9d9589506530}, !- Handle
  OpenOffice_Mid_3 ZN VAV Term,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {88662bf7-8ac8-4d86-b68e-aa9b6b0a7905}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d2a0fc0a-60d9-4534-86d0-f2d9cfb84d21}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {46b6d121-feb8-43d4-a779-08ae38ac8c9a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b65f1a21-19d5-465d-aed6-5c377eaeb180}, !- Handle
  Node 164,                               !- Name
  {46b6d121-feb8-43d4-a779-08ae38ac8c9a}, !- Inlet Port
  {30b8c2cd-10da-46a8-8eff-fd87c5bc191e}; !- Outlet Port

OS:Node,
  {fa6420d3-9662-49f3-8bca-7e2feebda5bf}, !- Handle
  Node 165,                               !- Name
  {f6dc5429-98f1-4ebc-85eb-3778dd464f72}, !- Inlet Port
  {f65d549d-4bec-49f2-9ac2-895cca460d00}; !- Outlet Port

OS:Connection,
  {30b8c2cd-10da-46a8-8eff-fd87c5bc191e}, !- Handle
  {9f451642-5f4e-4497-9c22-76e9afb71ee1}, !- Name
  {b65f1a21-19d5-465d-aed6-5c377eaeb180}, !- Source Object
  3,                                      !- Outlet Port
  {3ad524e6-aa1a-4d1f-96a4-477a94295e5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6dc5429-98f1-4ebc-85eb-3778dd464f72}, !- Handle
  {2594c35a-3473-44cd-a4e1-2e260859982c}, !- Name
  {0d815c88-9737-4a11-9901-b28ab002166f}, !- Source Object
  3,                                      !- Outlet Port
  {fa6420d3-9662-49f3-8bca-7e2feebda5bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {222cd5f6-4117-4d4e-aaa3-cb1f7be6611d}, !- Handle
  Node 166,                               !- Name
  {bdc5c58f-e89f-4321-9a56-e21ee01f3040}, !- Inlet Port
  {88662bf7-8ac8-4d86-b68e-aa9b6b0a7905}; !- Outlet Port

OS:Connection,
  {bdc5c58f-e89f-4321-9a56-e21ee01f3040}, !- Handle
  {a100246f-0a7f-4026-8907-9329aeeb17a0}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  5,                                      !- Outlet Port
  {222cd5f6-4117-4d4e-aaa3-cb1f7be6611d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88662bf7-8ac8-4d86-b68e-aa9b6b0a7905}, !- Handle
  {cbcfba4b-d05b-47e6-9e63-ce7f142fc8f4}, !- Name
  {222cd5f6-4117-4d4e-aaa3-cb1f7be6611d}, !- Source Object
  3,                                      !- Outlet Port
  {2bf31d4b-9c5b-406d-a9d3-9d9589506530}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46b6d121-feb8-43d4-a779-08ae38ac8c9a}, !- Handle
  {b60062d2-04a6-4572-a469-6fc437c79121}, !- Name
  {2bf31d4b-9c5b-406d-a9d3-9d9589506530}, !- Source Object
  12,                                     !- Outlet Port
  {b65f1a21-19d5-465d-aed6-5c377eaeb180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f65d549d-4bec-49f2-9ac2-895cca460d00}, !- Handle
  {307a6ac7-64b6-4dc3-9a32-fa6079325006}, !- Name
  {fa6420d3-9662-49f3-8bca-7e2feebda5bf}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5bd1f802-302b-4c08-a192-ffd49097c15b}, !- Handle
  OpenOffice_Mid_4 ZN Rht Coil,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b2f3285c-52dd-414e-8bd6-330784e5438b}, !- Handle
  OpenOffice_Mid_4 ZN VAV Term,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {1f51cd54-584b-49de-bf09-6be7db4932d3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5bd1f802-302b-4c08-a192-ffd49097c15b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ac7ff431-08db-4b75-a9dc-acf9c4699c88}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {71a53c71-1f39-43ed-ad4c-9f8e0034633c}, !- Handle
  Node 167,                               !- Name
  {ac7ff431-08db-4b75-a9dc-acf9c4699c88}, !- Inlet Port
  {fa74dbd3-4f3b-4405-98bb-dd82c5132974}; !- Outlet Port

OS:Node,
  {c805d9a2-9398-4739-9dd3-4485f76cbf81}, !- Handle
  Node 168,                               !- Name
  {8c24120d-6d7c-4aff-af44-141d2ee05b79}, !- Inlet Port
  {d031f7fe-b3b9-4326-88fa-194753c452d9}; !- Outlet Port

OS:Connection,
  {fa74dbd3-4f3b-4405-98bb-dd82c5132974}, !- Handle
  {436f3f1b-9a99-4939-9319-664f6d7e310b}, !- Name
  {71a53c71-1f39-43ed-ad4c-9f8e0034633c}, !- Source Object
  3,                                      !- Outlet Port
  {35c565cf-e33b-402f-bee7-01800580deda}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c24120d-6d7c-4aff-af44-141d2ee05b79}, !- Handle
  {5c70be25-ea20-42f1-8c37-a5c87e2fd258}, !- Name
  {193ce34a-15dc-4837-9623-84f2d7864ada}, !- Source Object
  3,                                      !- Outlet Port
  {c805d9a2-9398-4739-9dd3-4485f76cbf81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f20dad69-b233-4524-9cc5-f41ecce3ebf0}, !- Handle
  Node 169,                               !- Name
  {578589c5-36ac-446a-be8d-2940295f3331}, !- Inlet Port
  {1f51cd54-584b-49de-bf09-6be7db4932d3}; !- Outlet Port

OS:Connection,
  {578589c5-36ac-446a-be8d-2940295f3331}, !- Handle
  {5e729363-1a09-4663-9278-de8d041845b2}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  6,                                      !- Outlet Port
  {f20dad69-b233-4524-9cc5-f41ecce3ebf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f51cd54-584b-49de-bf09-6be7db4932d3}, !- Handle
  {067b4a0e-ba30-4ee2-8f09-1218f9c3fd1e}, !- Name
  {f20dad69-b233-4524-9cc5-f41ecce3ebf0}, !- Source Object
  3,                                      !- Outlet Port
  {b2f3285c-52dd-414e-8bd6-330784e5438b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac7ff431-08db-4b75-a9dc-acf9c4699c88}, !- Handle
  {008046aa-2994-45d4-8712-424f92d6e0e1}, !- Name
  {b2f3285c-52dd-414e-8bd6-330784e5438b}, !- Source Object
  12,                                     !- Outlet Port
  {71a53c71-1f39-43ed-ad4c-9f8e0034633c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d031f7fe-b3b9-4326-88fa-194753c452d9}, !- Handle
  {b5219cdd-27e1-435a-a014-33abbe8139e8}, !- Name
  {c805d9a2-9398-4739-9dd3-4485f76cbf81}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5b87c25c-1571-4997-ac30-3d15bf98067d}, !- Handle
  EnclosedOffice_Mid_1 ZN Rht Coil,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {608a015e-cf25-4af1-b315-fa7a984116a3}, !- Handle
  EnclosedOffice_Mid_1 ZN VAV Term,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {e508a973-f917-499a-9765-4cecf54fb2bf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5b87c25c-1571-4997-ac30-3d15bf98067d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {531fd1bc-917f-47fd-beb1-381fc51c2d4d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {038b8622-0124-4077-a76f-8d5f6e843ad5}, !- Handle
  Node 170,                               !- Name
  {531fd1bc-917f-47fd-beb1-381fc51c2d4d}, !- Inlet Port
  {1a6699e3-36aa-4588-97d1-b7b7eabe1da3}; !- Outlet Port

OS:Node,
  {f203b376-22d4-4f21-9c96-c5dd75163d08}, !- Handle
  Node 171,                               !- Name
  {02f99203-2dfe-4f73-8274-937328703e7b}, !- Inlet Port
  {500a33e3-d1cc-44f2-a3ad-8e47f7c31c69}; !- Outlet Port

OS:Connection,
  {1a6699e3-36aa-4588-97d1-b7b7eabe1da3}, !- Handle
  {3c403363-f7e7-47bc-a0a2-f1669b891ee4}, !- Name
  {038b8622-0124-4077-a76f-8d5f6e843ad5}, !- Source Object
  3,                                      !- Outlet Port
  {8700bb10-2f37-434b-a1a5-f0deb2ebf642}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02f99203-2dfe-4f73-8274-937328703e7b}, !- Handle
  {7a67690e-45df-4d02-b6a4-0410738b9057}, !- Name
  {8f089b71-ead3-4718-87a2-737b58b59b1d}, !- Source Object
  3,                                      !- Outlet Port
  {f203b376-22d4-4f21-9c96-c5dd75163d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {385b2ea7-4e0b-4de3-a84e-4640d73eb4e8}, !- Handle
  Node 172,                               !- Name
  {0bb5e586-866c-4e52-935a-d8d6be5499af}, !- Inlet Port
  {e508a973-f917-499a-9765-4cecf54fb2bf}; !- Outlet Port

OS:Connection,
  {0bb5e586-866c-4e52-935a-d8d6be5499af}, !- Handle
  {952b4177-dab5-4b45-9194-51adf0580f49}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  7,                                      !- Outlet Port
  {385b2ea7-4e0b-4de3-a84e-4640d73eb4e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e508a973-f917-499a-9765-4cecf54fb2bf}, !- Handle
  {5e5cec16-d17a-4052-b9a9-8e2aecb1fc47}, !- Name
  {385b2ea7-4e0b-4de3-a84e-4640d73eb4e8}, !- Source Object
  3,                                      !- Outlet Port
  {608a015e-cf25-4af1-b315-fa7a984116a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {531fd1bc-917f-47fd-beb1-381fc51c2d4d}, !- Handle
  {3399c550-1253-4781-882b-2a857071988d}, !- Name
  {608a015e-cf25-4af1-b315-fa7a984116a3}, !- Source Object
  12,                                     !- Outlet Port
  {038b8622-0124-4077-a76f-8d5f6e843ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {500a33e3-d1cc-44f2-a3ad-8e47f7c31c69}, !- Handle
  {b934ed92-f859-4860-ba84-fc327025c66e}, !- Name
  {f203b376-22d4-4f21-9c96-c5dd75163d08}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7667bb15-e5e1-4ec9-b917-b34cb469c4ba}, !- Handle
  EnclosedOffice_Mid_2 ZN Rht Coil,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aee33393-7d8b-4380-b746-3cde6e5f432c}, !- Handle
  EnclosedOffice_Mid_2 ZN VAV Term,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {00efe290-22df-4796-bfd5-4a79bff6521e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7667bb15-e5e1-4ec9-b917-b34cb469c4ba}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9d5c15e4-b612-4ded-b834-ffbc8329c138}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {989b8b41-c16d-4eb0-b4e9-a36c397d2d58}, !- Handle
  Node 173,                               !- Name
  {9d5c15e4-b612-4ded-b834-ffbc8329c138}, !- Inlet Port
  {8c567e39-7fd4-44ea-834b-b9454854e77b}; !- Outlet Port

OS:Node,
  {1cb784dc-eed2-470a-ae7f-620a66716e9c}, !- Handle
  Node 174,                               !- Name
  {1abc649d-232f-419c-ae48-72525088fe97}, !- Inlet Port
  {ed34fc7f-33d5-4ffa-a64e-c4f5497aafab}; !- Outlet Port

OS:Connection,
  {8c567e39-7fd4-44ea-834b-b9454854e77b}, !- Handle
  {4d506279-40ca-434c-9694-40edace63d78}, !- Name
  {989b8b41-c16d-4eb0-b4e9-a36c397d2d58}, !- Source Object
  3,                                      !- Outlet Port
  {c142b1ca-9a51-4c37-b13a-9d4b31ef6b91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1abc649d-232f-419c-ae48-72525088fe97}, !- Handle
  {4c333119-6419-4a34-9d2b-e67f1cc88703}, !- Name
  {421a9387-15b3-4172-86ae-e43674b37edd}, !- Source Object
  3,                                      !- Outlet Port
  {1cb784dc-eed2-470a-ae7f-620a66716e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6664e8b-232e-42c0-8de3-88b7205040b7}, !- Handle
  Node 175,                               !- Name
  {bf072f6c-b3f9-43b2-8539-676296e6261e}, !- Inlet Port
  {00efe290-22df-4796-bfd5-4a79bff6521e}; !- Outlet Port

OS:Connection,
  {bf072f6c-b3f9-43b2-8539-676296e6261e}, !- Handle
  {c12fc640-b8aa-4f94-9120-b1fc0297abf2}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  8,                                      !- Outlet Port
  {f6664e8b-232e-42c0-8de3-88b7205040b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00efe290-22df-4796-bfd5-4a79bff6521e}, !- Handle
  {bb19a437-30ac-4d51-814a-0ff7e5a7e74f}, !- Name
  {f6664e8b-232e-42c0-8de3-88b7205040b7}, !- Source Object
  3,                                      !- Outlet Port
  {aee33393-7d8b-4380-b746-3cde6e5f432c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d5c15e4-b612-4ded-b834-ffbc8329c138}, !- Handle
  {a8a72481-dfdc-4ab5-aaf8-9bfb290c2c43}, !- Name
  {aee33393-7d8b-4380-b746-3cde6e5f432c}, !- Source Object
  12,                                     !- Outlet Port
  {989b8b41-c16d-4eb0-b4e9-a36c397d2d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed34fc7f-33d5-4ffa-a64e-c4f5497aafab}, !- Handle
  {5233a90c-fc5e-46ee-a811-3790fccc717b}, !- Name
  {1cb784dc-eed2-470a-ae7f-620a66716e9c}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {addc1972-e4be-4061-8c75-88016efce517}, !- Handle
  EnclosedOffice_Mid_3 ZN Rht Coil,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {82906204-e500-4f9d-99a1-8f861c3cda54}, !- Handle
  EnclosedOffice_Mid_3 ZN VAV Term,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {04afb8d1-b2a3-442c-a7fb-ed55a26b3fc7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {addc1972-e4be-4061-8c75-88016efce517}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b4725ade-5fa0-4e00-abdc-e44434665849}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {49d6d3a1-87f3-4168-8c83-fbd675468d9f}, !- Handle
  Node 176,                               !- Name
  {b4725ade-5fa0-4e00-abdc-e44434665849}, !- Inlet Port
  {96d8fd85-27a3-4b83-9e4a-f68120b5dce6}; !- Outlet Port

OS:Node,
  {779ccc01-256f-4442-bd45-138eded017ee}, !- Handle
  Node 177,                               !- Name
  {90c5a8ba-aff1-4eee-8f6b-0de7eb1addac}, !- Inlet Port
  {01d3f2d7-e017-44ff-b9bf-ad57424d1e94}; !- Outlet Port

OS:Connection,
  {96d8fd85-27a3-4b83-9e4a-f68120b5dce6}, !- Handle
  {cc8641d4-b081-4d30-a64b-790fdb1adcf7}, !- Name
  {49d6d3a1-87f3-4168-8c83-fbd675468d9f}, !- Source Object
  3,                                      !- Outlet Port
  {b813e677-0607-4222-90eb-78e63263d82e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90c5a8ba-aff1-4eee-8f6b-0de7eb1addac}, !- Handle
  {c561b7ad-bfcf-4367-86a0-c65ca30c8faa}, !- Name
  {432b2660-34c6-4c50-be83-3ae84c4d73d9}, !- Source Object
  3,                                      !- Outlet Port
  {779ccc01-256f-4442-bd45-138eded017ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5c4dff8-85d8-4cac-8295-aa530a95edd6}, !- Handle
  Node 178,                               !- Name
  {8d9a6b0d-6160-4d9e-a35e-1146705e37fb}, !- Inlet Port
  {04afb8d1-b2a3-442c-a7fb-ed55a26b3fc7}; !- Outlet Port

OS:Connection,
  {8d9a6b0d-6160-4d9e-a35e-1146705e37fb}, !- Handle
  {25fa0c14-a793-45d6-a2c5-b5628e348b54}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  9,                                      !- Outlet Port
  {e5c4dff8-85d8-4cac-8295-aa530a95edd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04afb8d1-b2a3-442c-a7fb-ed55a26b3fc7}, !- Handle
  {59f30cd7-f6eb-4d5f-9f4b-d9e7ef38a5b0}, !- Name
  {e5c4dff8-85d8-4cac-8295-aa530a95edd6}, !- Source Object
  3,                                      !- Outlet Port
  {82906204-e500-4f9d-99a1-8f861c3cda54}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4725ade-5fa0-4e00-abdc-e44434665849}, !- Handle
  {05ada518-3777-48c7-bb65-b66ca87e9036}, !- Name
  {82906204-e500-4f9d-99a1-8f861c3cda54}, !- Source Object
  12,                                     !- Outlet Port
  {49d6d3a1-87f3-4168-8c83-fbd675468d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01d3f2d7-e017-44ff-b9bf-ad57424d1e94}, !- Handle
  {fca2cc10-03d8-419e-928e-1e22846a6304}, !- Name
  {779ccc01-256f-4442-bd45-138eded017ee}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  11;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {eb824f0d-83b2-4348-80f7-bb0879d0beb6}, !- Handle
  ActiveStorage_Mid_1 ZN Rht Coil,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {da8173e3-02c0-452b-b599-c188956a1fc3}, !- Handle
  ActiveStorage_Mid_1 ZN VAV Term,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {4571d3c2-3d21-4163-9d27-f5ddb7062915}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eb824f0d-83b2-4348-80f7-bb0879d0beb6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9b32b79f-9ef8-4dbc-aa14-3e9c8068f9ec}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8f3d8cb8-3d8e-4d27-a863-7b5055d3f8ab}, !- Handle
  Node 179,                               !- Name
  {9b32b79f-9ef8-4dbc-aa14-3e9c8068f9ec}, !- Inlet Port
  {2c7a7c68-b22f-4526-aca6-7a0efad55ff9}; !- Outlet Port

OS:Node,
  {349e4414-9339-4f95-9e17-e5fc30da3da2}, !- Handle
  Node 180,                               !- Name
  {1ae0e427-30a9-4de6-80ff-08bfd0b69b3e}, !- Inlet Port
  {d571b7fd-07a4-4ba0-8a7a-8f5ea494fbfc}; !- Outlet Port

OS:Connection,
  {2c7a7c68-b22f-4526-aca6-7a0efad55ff9}, !- Handle
  {517e50a9-fc77-410a-805c-325a8826ce4c}, !- Name
  {8f3d8cb8-3d8e-4d27-a863-7b5055d3f8ab}, !- Source Object
  3,                                      !- Outlet Port
  {1c41e255-232c-4886-a513-1922e8013d3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ae0e427-30a9-4de6-80ff-08bfd0b69b3e}, !- Handle
  {932a2973-a4c3-432e-a124-82acb647a98a}, !- Name
  {66e56615-0865-4416-8693-8ad63ee25ffe}, !- Source Object
  3,                                      !- Outlet Port
  {349e4414-9339-4f95-9e17-e5fc30da3da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90577f13-10a5-42bf-ae40-1f6a929f5ccc}, !- Handle
  Node 181,                               !- Name
  {ec2f96f3-7e65-4572-a5b9-5f0c2312fd53}, !- Inlet Port
  {4571d3c2-3d21-4163-9d27-f5ddb7062915}; !- Outlet Port

OS:Connection,
  {ec2f96f3-7e65-4572-a5b9-5f0c2312fd53}, !- Handle
  {de8f927b-eeaf-4ff5-95a1-43801be0cb2b}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  10,                                     !- Outlet Port
  {90577f13-10a5-42bf-ae40-1f6a929f5ccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4571d3c2-3d21-4163-9d27-f5ddb7062915}, !- Handle
  {4953c236-8d2d-4217-a250-214832ae92f2}, !- Name
  {90577f13-10a5-42bf-ae40-1f6a929f5ccc}, !- Source Object
  3,                                      !- Outlet Port
  {da8173e3-02c0-452b-b599-c188956a1fc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b32b79f-9ef8-4dbc-aa14-3e9c8068f9ec}, !- Handle
  {6f6aa62d-7721-4086-82e2-3ace630ee828}, !- Name
  {da8173e3-02c0-452b-b599-c188956a1fc3}, !- Source Object
  12,                                     !- Outlet Port
  {8f3d8cb8-3d8e-4d27-a863-7b5055d3f8ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d571b7fd-07a4-4ba0-8a7a-8f5ea494fbfc}, !- Handle
  {b8fd529a-bc21-4dbc-8138-5b694b9260f4}, !- Name
  {349e4414-9339-4f95-9e17-e5fc30da3da2}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {65b40ae6-3d39-42bd-bf42-d1fe78be5f93}, !- Handle
  ActiveStorage_Mid_2 ZN Rht Coil,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {41918986-ba08-413d-a9f0-52b29dde992b}, !- Handle
  ActiveStorage_Mid_2 ZN VAV Term,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {182e7986-f139-436f-9141-cf85560a47d2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {65b40ae6-3d39-42bd-bf42-d1fe78be5f93}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {33826366-5d6d-4d9d-96db-ec4500becf76}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {de975b9b-5fc3-489b-8e74-4636202afbee}, !- Handle
  Node 182,                               !- Name
  {33826366-5d6d-4d9d-96db-ec4500becf76}, !- Inlet Port
  {09f8e600-81a8-493a-a522-a55ee25a0e9a}; !- Outlet Port

OS:Node,
  {3bc542b4-3ea1-479c-bf4a-0a03c1143f4f}, !- Handle
  Node 183,                               !- Name
  {9acd8137-57b9-4a8d-9245-494f45fd0f03}, !- Inlet Port
  {6187cc00-ae77-403a-addf-a74e46a29251}; !- Outlet Port

OS:Connection,
  {09f8e600-81a8-493a-a522-a55ee25a0e9a}, !- Handle
  {d41ea8ce-62fc-4d0d-bd11-7dcce818c568}, !- Name
  {de975b9b-5fc3-489b-8e74-4636202afbee}, !- Source Object
  3,                                      !- Outlet Port
  {2ae6b4b2-61f2-4f7c-8071-a4b22571addd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9acd8137-57b9-4a8d-9245-494f45fd0f03}, !- Handle
  {3009b94e-6b56-4abe-9907-8dd58e197ec3}, !- Name
  {e3ab9ff4-8983-4cd0-957a-ea1f3204d091}, !- Source Object
  3,                                      !- Outlet Port
  {3bc542b4-3ea1-479c-bf4a-0a03c1143f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ce28ae5-c4de-4da1-9786-28e18bc6cbab}, !- Handle
  Node 184,                               !- Name
  {c776692d-d271-448b-ad40-4c632b07728a}, !- Inlet Port
  {182e7986-f139-436f-9141-cf85560a47d2}; !- Outlet Port

OS:Connection,
  {c776692d-d271-448b-ad40-4c632b07728a}, !- Handle
  {591052a6-4dfc-4f7a-95c8-8e99de246f7b}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  11,                                     !- Outlet Port
  {0ce28ae5-c4de-4da1-9786-28e18bc6cbab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {182e7986-f139-436f-9141-cf85560a47d2}, !- Handle
  {8c12666c-5f67-458a-adf5-60eb516e70d2}, !- Name
  {0ce28ae5-c4de-4da1-9786-28e18bc6cbab}, !- Source Object
  3,                                      !- Outlet Port
  {41918986-ba08-413d-a9f0-52b29dde992b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33826366-5d6d-4d9d-96db-ec4500becf76}, !- Handle
  {f94d5b3f-7852-412a-95df-3ded8792a762}, !- Name
  {41918986-ba08-413d-a9f0-52b29dde992b}, !- Source Object
  12,                                     !- Outlet Port
  {de975b9b-5fc3-489b-8e74-4636202afbee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6187cc00-ae77-403a-addf-a74e46a29251}, !- Handle
  {70a58e50-05da-4a2e-be2f-83937a121870}, !- Name
  {3bc542b4-3ea1-479c-bf4a-0a03c1143f4f}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  13;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {23c6b5f8-ae17-47da-83a8-6b30d0411997}, !- Handle
  ActiveStorage_Mid_3 ZN Rht Coil,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a175e001-c6b0-48a2-b526-ab05a4f3c338}, !- Handle
  ActiveStorage_Mid_3 ZN VAV Term,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {fd440e92-6897-4ac8-9f4a-310cdf320ecc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {23c6b5f8-ae17-47da-83a8-6b30d0411997}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {889cd397-c2aa-46ff-b8b0-459996177465}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {227b782a-eb08-4714-ae23-ec350ed3424a}, !- Handle
  Node 185,                               !- Name
  {889cd397-c2aa-46ff-b8b0-459996177465}, !- Inlet Port
  {1f2f7dc8-30d3-42a4-a177-bc41b4fa561b}; !- Outlet Port

OS:Node,
  {e454d2c5-c80e-4e5c-9001-f6b947dd6031}, !- Handle
  Node 186,                               !- Name
  {02972d9a-707d-468d-a6cb-ebeafac3ecb0}, !- Inlet Port
  {548d0d7a-9028-4286-887d-de0dc73f495e}; !- Outlet Port

OS:Connection,
  {1f2f7dc8-30d3-42a4-a177-bc41b4fa561b}, !- Handle
  {420e67b2-6353-41fc-9fbc-9ac42ef89d9b}, !- Name
  {227b782a-eb08-4714-ae23-ec350ed3424a}, !- Source Object
  3,                                      !- Outlet Port
  {d2b0ac6f-4175-4e02-8fc0-b97ec3033eb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02972d9a-707d-468d-a6cb-ebeafac3ecb0}, !- Handle
  {5a0dda77-034b-46bb-8355-132f18fd3abf}, !- Name
  {092d06b8-c26d-43f2-bfdb-385799ae7e35}, !- Source Object
  3,                                      !- Outlet Port
  {e454d2c5-c80e-4e5c-9001-f6b947dd6031}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8b2f9ec-5495-4703-8779-8959c4c21c07}, !- Handle
  Node 187,                               !- Name
  {518e369b-d912-4df4-b395-733416f2add3}, !- Inlet Port
  {fd440e92-6897-4ac8-9f4a-310cdf320ecc}; !- Outlet Port

OS:Connection,
  {518e369b-d912-4df4-b395-733416f2add3}, !- Handle
  {eee7bd73-a491-41e1-80a9-6b501ff15269}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  12,                                     !- Outlet Port
  {b8b2f9ec-5495-4703-8779-8959c4c21c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd440e92-6897-4ac8-9f4a-310cdf320ecc}, !- Handle
  {18585715-7681-494e-89f9-c611dd600fc9}, !- Name
  {b8b2f9ec-5495-4703-8779-8959c4c21c07}, !- Source Object
  3,                                      !- Outlet Port
  {a175e001-c6b0-48a2-b526-ab05a4f3c338}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {889cd397-c2aa-46ff-b8b0-459996177465}, !- Handle
  {0d1f540d-787a-490e-aac6-a5db7f1b8976}, !- Name
  {a175e001-c6b0-48a2-b526-ab05a4f3c338}, !- Source Object
  12,                                     !- Outlet Port
  {227b782a-eb08-4714-ae23-ec350ed3424a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {548d0d7a-9028-4286-887d-de0dc73f495e}, !- Handle
  {6ebb2f5d-501e-44b1-b6db-a4674725c840}, !- Name
  {e454d2c5-c80e-4e5c-9001-f6b947dd6031}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  14;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {60607dc1-4038-4399-a900-b7e5325015b5}, !- Handle
  ActiveStorage_Mid_4 ZN Rht Coil,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {57e2b800-1b10-47ef-87c7-a2ff114d86e5}, !- Handle
  ActiveStorage_Mid_4 ZN VAV Term,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {57c46ac8-b6eb-483d-916e-0c764f9b6c98}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {60607dc1-4038-4399-a900-b7e5325015b5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {86d2a300-5b22-4f16-8034-24e6868f2a32}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0d0b2e2b-59d9-4127-8cae-01950f5b1351}, !- Handle
  Node 188,                               !- Name
  {86d2a300-5b22-4f16-8034-24e6868f2a32}, !- Inlet Port
  {013aa93c-3ae5-4ef6-ab8d-06b750722c78}; !- Outlet Port

OS:Node,
  {a5b2fca6-809d-4e6a-9b2c-7b4ad2c7ed09}, !- Handle
  Node 189,                               !- Name
  {20996157-0829-4435-a219-8c2327d5a652}, !- Inlet Port
  {86e777c9-cb34-4312-b127-f97ce7cbae82}; !- Outlet Port

OS:Connection,
  {013aa93c-3ae5-4ef6-ab8d-06b750722c78}, !- Handle
  {5e155ed2-bb97-454b-bfca-daf5fd574e7e}, !- Name
  {0d0b2e2b-59d9-4127-8cae-01950f5b1351}, !- Source Object
  3,                                      !- Outlet Port
  {471c453c-e0c9-4bc0-b1d7-0683c8b9e623}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20996157-0829-4435-a219-8c2327d5a652}, !- Handle
  {12133995-eba0-410c-a394-180b73bcd11f}, !- Name
  {f735e60f-1526-4692-a5d0-a46a6f35ae29}, !- Source Object
  3,                                      !- Outlet Port
  {a5b2fca6-809d-4e6a-9b2c-7b4ad2c7ed09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16749b44-810c-4f60-8630-488233ca2865}, !- Handle
  Node 190,                               !- Name
  {43813581-8b2b-43bf-b0c1-3ef72175079f}, !- Inlet Port
  {57c46ac8-b6eb-483d-916e-0c764f9b6c98}; !- Outlet Port

OS:Connection,
  {43813581-8b2b-43bf-b0c1-3ef72175079f}, !- Handle
  {501b34eb-ce99-4e27-8a8e-0b9f0c3948ca}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  13,                                     !- Outlet Port
  {16749b44-810c-4f60-8630-488233ca2865}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57c46ac8-b6eb-483d-916e-0c764f9b6c98}, !- Handle
  {e6133dd6-c49d-4325-9c18-941d961303bd}, !- Name
  {16749b44-810c-4f60-8630-488233ca2865}, !- Source Object
  3,                                      !- Outlet Port
  {57e2b800-1b10-47ef-87c7-a2ff114d86e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86d2a300-5b22-4f16-8034-24e6868f2a32}, !- Handle
  {22be7670-4e4a-448d-96f0-2d06c185fa93}, !- Name
  {57e2b800-1b10-47ef-87c7-a2ff114d86e5}, !- Source Object
  12,                                     !- Outlet Port
  {0d0b2e2b-59d9-4127-8cae-01950f5b1351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86e777c9-cb34-4312-b127-f97ce7cbae82}, !- Handle
  {257b9865-fe45-4158-b969-bb2a22ffded9}, !- Name
  {a5b2fca6-809d-4e6a-9b2c-7b4ad2c7ed09}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  15;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {67e3050d-9fad-4a44-a956-2643400588d5}, !- Handle
  ConfRoom_Mid_1 ZN Rht Coil,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c909781b-f3ba-468c-9869-bb92b3740601}, !- Handle
  ConfRoom_Mid_1 ZN VAV Term,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {8bc88d35-4b04-41bd-b252-953fc5b4b186}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {67e3050d-9fad-4a44-a956-2643400588d5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {88b81113-81c3-4b2a-bc5d-2b9744261b6a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8ba1765b-bd10-4e61-8af8-7aa85af2b42a}, !- Handle
  Node 191,                               !- Name
  {88b81113-81c3-4b2a-bc5d-2b9744261b6a}, !- Inlet Port
  {bff3ed58-fa25-4c7c-ae1f-8070cdd3bc34}; !- Outlet Port

OS:Node,
  {8de9869f-f0a9-41d8-a32c-a867fd432ae9}, !- Handle
  Node 192,                               !- Name
  {aca6e0cf-5e81-4b50-9e53-872e8a9f3dbf}, !- Inlet Port
  {3f562e15-392d-4c52-9d76-d5306e9ad428}; !- Outlet Port

OS:Connection,
  {bff3ed58-fa25-4c7c-ae1f-8070cdd3bc34}, !- Handle
  {0297f08d-a25f-4aa1-a25a-d0e5b855d122}, !- Name
  {8ba1765b-bd10-4e61-8af8-7aa85af2b42a}, !- Source Object
  3,                                      !- Outlet Port
  {6282349b-8fce-4ec2-89f5-df521c2665e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aca6e0cf-5e81-4b50-9e53-872e8a9f3dbf}, !- Handle
  {a1b27cb3-ff0b-4c0f-9e73-92af4700a33c}, !- Name
  {e3e04f91-54d4-415f-914c-d0af18d59a5a}, !- Source Object
  3,                                      !- Outlet Port
  {8de9869f-f0a9-41d8-a32c-a867fd432ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d61057c4-594d-47f5-ba21-1554bcb7c9ce}, !- Handle
  Node 193,                               !- Name
  {13d86fb9-c53e-402a-ba18-e29ef41523d1}, !- Inlet Port
  {8bc88d35-4b04-41bd-b252-953fc5b4b186}; !- Outlet Port

OS:Connection,
  {13d86fb9-c53e-402a-ba18-e29ef41523d1}, !- Handle
  {10e42fb7-3816-426a-b75b-7b9a08a52ffc}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  14,                                     !- Outlet Port
  {d61057c4-594d-47f5-ba21-1554bcb7c9ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bc88d35-4b04-41bd-b252-953fc5b4b186}, !- Handle
  {3a829b12-f320-457e-bfba-16556f0cc09c}, !- Name
  {d61057c4-594d-47f5-ba21-1554bcb7c9ce}, !- Source Object
  3,                                      !- Outlet Port
  {c909781b-f3ba-468c-9869-bb92b3740601}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88b81113-81c3-4b2a-bc5d-2b9744261b6a}, !- Handle
  {42c494e7-213b-4de6-b26c-85ce312cc1ec}, !- Name
  {c909781b-f3ba-468c-9869-bb92b3740601}, !- Source Object
  12,                                     !- Outlet Port
  {8ba1765b-bd10-4e61-8af8-7aa85af2b42a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f562e15-392d-4c52-9d76-d5306e9ad428}, !- Handle
  {da614c06-743e-4323-a3c8-8ddbb6a6cffb}, !- Name
  {8de9869f-f0a9-41d8-a32c-a867fd432ae9}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {3f609a19-a12c-4228-a34c-68aefc3743a7}, !- Handle
  ConfRoom_Mid_2 ZN Rht Coil,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a99baa1a-b1a8-4d3d-a689-1821a76f6a5c}, !- Handle
  ConfRoom_Mid_2 ZN VAV Term,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {280459d1-b093-4278-95bc-a21df22dcbcc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3f609a19-a12c-4228-a34c-68aefc3743a7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2bc23c1f-7fdd-4c97-a4af-12da3590a2d2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {984edf53-5d4b-4fb1-937c-0ff051d514df}, !- Handle
  Node 194,                               !- Name
  {2bc23c1f-7fdd-4c97-a4af-12da3590a2d2}, !- Inlet Port
  {ab68816d-6de9-4c44-a0ec-31a787582b4d}; !- Outlet Port

OS:Node,
  {f117da77-cbe0-4f7e-a243-e44c371722f1}, !- Handle
  Node 195,                               !- Name
  {b17bb27d-f64e-46fa-934a-0c8b1aa77a28}, !- Inlet Port
  {06d8adae-6fa1-4d11-92d5-c5965774ebde}; !- Outlet Port

OS:Connection,
  {ab68816d-6de9-4c44-a0ec-31a787582b4d}, !- Handle
  {f085e37e-08e1-4694-b318-415af4b5056e}, !- Name
  {984edf53-5d4b-4fb1-937c-0ff051d514df}, !- Source Object
  3,                                      !- Outlet Port
  {8ab7447d-594e-43e9-967e-09388275f9c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b17bb27d-f64e-46fa-934a-0c8b1aa77a28}, !- Handle
  {de217ebd-ec49-4aa3-af8d-7b89bf4c3dcb}, !- Name
  {a1d2680d-6c5f-47f9-b2fe-fb06e9403db0}, !- Source Object
  3,                                      !- Outlet Port
  {f117da77-cbe0-4f7e-a243-e44c371722f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd77e1db-0540-401e-afac-e8a4403fa0b9}, !- Handle
  Node 196,                               !- Name
  {a7c82e6d-a49a-43ca-80f6-5b5319489dae}, !- Inlet Port
  {280459d1-b093-4278-95bc-a21df22dcbcc}; !- Outlet Port

OS:Connection,
  {a7c82e6d-a49a-43ca-80f6-5b5319489dae}, !- Handle
  {c31de5ab-8b7c-432c-bfb7-bcc3f061baf6}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  15,                                     !- Outlet Port
  {dd77e1db-0540-401e-afac-e8a4403fa0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {280459d1-b093-4278-95bc-a21df22dcbcc}, !- Handle
  {afba2ad2-8464-4172-83df-cf9dc43368d3}, !- Name
  {dd77e1db-0540-401e-afac-e8a4403fa0b9}, !- Source Object
  3,                                      !- Outlet Port
  {a99baa1a-b1a8-4d3d-a689-1821a76f6a5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bc23c1f-7fdd-4c97-a4af-12da3590a2d2}, !- Handle
  {666eb580-8deb-4548-98e0-32abd64f5ec8}, !- Name
  {a99baa1a-b1a8-4d3d-a689-1821a76f6a5c}, !- Source Object
  12,                                     !- Outlet Port
  {984edf53-5d4b-4fb1-937c-0ff051d514df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d8adae-6fa1-4d11-92d5-c5965774ebde}, !- Handle
  {590fe9c3-a164-41d9-b8eb-9af1a5bedb2b}, !- Name
  {f117da77-cbe0-4f7e-a243-e44c371722f1}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  17;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {61a12560-2cce-4d78-9495-6353ab03fdff}, !- Handle
  Corridor_Mid_1 ZN Rht Coil,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {515758c1-5093-41e2-8f8b-d4cd62e49a71}, !- Handle
  Corridor_Mid_1 ZN VAV Term,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {f7256aeb-b3ac-43d3-bfdf-5722fb0771a0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {61a12560-2cce-4d78-9495-6353ab03fdff}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {da13c6b3-e8eb-45f1-9e8c-cefb5beef738}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {650d9be1-8ee8-4e7d-9a9c-3f64e6cd7d87}, !- Handle
  Node 197,                               !- Name
  {da13c6b3-e8eb-45f1-9e8c-cefb5beef738}, !- Inlet Port
  {164f731c-f84b-492a-9870-2018721da896}; !- Outlet Port

OS:Node,
  {af35fae2-ee46-4c65-b185-5d5468af6caa}, !- Handle
  Node 198,                               !- Name
  {0270bd69-7ec6-489b-9874-1c7179ff4419}, !- Inlet Port
  {b1af30cc-7830-4e8a-a9da-2bf42b7f472b}; !- Outlet Port

OS:Connection,
  {164f731c-f84b-492a-9870-2018721da896}, !- Handle
  {fd4f38e2-e4ea-430d-9128-c4d83465cc4c}, !- Name
  {650d9be1-8ee8-4e7d-9a9c-3f64e6cd7d87}, !- Source Object
  3,                                      !- Outlet Port
  {72810e9f-9323-484e-9d5f-e752e16c7e4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0270bd69-7ec6-489b-9874-1c7179ff4419}, !- Handle
  {f01cb912-1f0c-4ee3-9549-bc6085ac7773}, !- Name
  {cc1d1bea-33b0-42b6-8809-aa5cc32c342a}, !- Source Object
  3,                                      !- Outlet Port
  {af35fae2-ee46-4c65-b185-5d5468af6caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0066b19-afd0-4d31-890b-10b5477717d2}, !- Handle
  Node 199,                               !- Name
  {351d6a63-e8d5-4b29-9108-8ceb89d25d96}, !- Inlet Port
  {f7256aeb-b3ac-43d3-bfdf-5722fb0771a0}; !- Outlet Port

OS:Connection,
  {351d6a63-e8d5-4b29-9108-8ceb89d25d96}, !- Handle
  {45add903-6a90-4917-8663-2110af5a26c3}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  16,                                     !- Outlet Port
  {c0066b19-afd0-4d31-890b-10b5477717d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7256aeb-b3ac-43d3-bfdf-5722fb0771a0}, !- Handle
  {6c96d0b7-163d-4c80-8cdc-a13342a2e838}, !- Name
  {c0066b19-afd0-4d31-890b-10b5477717d2}, !- Source Object
  3,                                      !- Outlet Port
  {515758c1-5093-41e2-8f8b-d4cd62e49a71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da13c6b3-e8eb-45f1-9e8c-cefb5beef738}, !- Handle
  {2b0c8144-f990-4ff2-a86c-810cd82c97e5}, !- Name
  {515758c1-5093-41e2-8f8b-d4cd62e49a71}, !- Source Object
  12,                                     !- Outlet Port
  {650d9be1-8ee8-4e7d-9a9c-3f64e6cd7d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1af30cc-7830-4e8a-a9da-2bf42b7f472b}, !- Handle
  {14d205b0-5ada-4b44-ba62-c6c929b58944}, !- Name
  {af35fae2-ee46-4c65-b185-5d5468af6caa}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  18;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {4db12c0c-d39f-4a16-91c4-186b1469a399}, !- Handle
  Corridor_Mid_2 ZN Rht Coil,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {975bed04-f663-4bd2-9ace-38c53c3da5ce}, !- Handle
  Corridor_Mid_2 ZN VAV Term,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {0c09629a-baa3-44d1-9166-788f3fa1b17f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4db12c0c-d39f-4a16-91c4-186b1469a399}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {98f51f3c-4703-4058-9067-2fc6b6fbe0d1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {02acc8bf-2928-4758-aa28-4089be3fad7e}, !- Handle
  Node 200,                               !- Name
  {98f51f3c-4703-4058-9067-2fc6b6fbe0d1}, !- Inlet Port
  {07ba849f-9f51-455b-a0fb-71b2430704f4}; !- Outlet Port

OS:Node,
  {d9739f6d-b7ea-4641-87ff-88d8c1beda05}, !- Handle
  Node 201,                               !- Name
  {4d26514e-7246-484f-84d8-ba8bc0e76470}, !- Inlet Port
  {2b82e567-8fe5-401d-a370-2ae1f9cb586b}; !- Outlet Port

OS:Connection,
  {07ba849f-9f51-455b-a0fb-71b2430704f4}, !- Handle
  {09e94c44-a57c-45cb-90ad-a7e52e17367e}, !- Name
  {02acc8bf-2928-4758-aa28-4089be3fad7e}, !- Source Object
  3,                                      !- Outlet Port
  {8bc14a49-bb2e-46b5-8ad5-e8e94ab9d134}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d26514e-7246-484f-84d8-ba8bc0e76470}, !- Handle
  {b2c65275-9ffc-4411-8e8e-9766fb58dcf2}, !- Name
  {baa5bd43-8e6a-4b76-8f8c-984abd5ad97c}, !- Source Object
  3,                                      !- Outlet Port
  {d9739f6d-b7ea-4641-87ff-88d8c1beda05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bae1ffa-189f-4481-a9dc-e58fe55b704f}, !- Handle
  Node 202,                               !- Name
  {e2298191-1e40-41e8-913d-d4b37fc2d56f}, !- Inlet Port
  {0c09629a-baa3-44d1-9166-788f3fa1b17f}; !- Outlet Port

OS:Connection,
  {e2298191-1e40-41e8-913d-d4b37fc2d56f}, !- Handle
  {27454afd-37cc-4186-b856-61a7e029d91f}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  17,                                     !- Outlet Port
  {4bae1ffa-189f-4481-a9dc-e58fe55b704f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c09629a-baa3-44d1-9166-788f3fa1b17f}, !- Handle
  {1b0195cc-ee2b-4c20-bbbf-be879ec0d90e}, !- Name
  {4bae1ffa-189f-4481-a9dc-e58fe55b704f}, !- Source Object
  3,                                      !- Outlet Port
  {975bed04-f663-4bd2-9ace-38c53c3da5ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98f51f3c-4703-4058-9067-2fc6b6fbe0d1}, !- Handle
  {d6c4c3ae-d1c2-4c22-af6a-b3e8a23a1248}, !- Name
  {975bed04-f663-4bd2-9ace-38c53c3da5ce}, !- Source Object
  12,                                     !- Outlet Port
  {02acc8bf-2928-4758-aa28-4089be3fad7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b82e567-8fe5-401d-a370-2ae1f9cb586b}, !- Handle
  {146d36c9-9272-44fe-a20f-70f4736023d1}, !- Name
  {d9739f6d-b7ea-4641-87ff-88d8c1beda05}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  19;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {6986d186-aa16-46a8-abb9-66096d95ff33}, !- Handle
  Dining_Mid ZN Rht Coil,                 !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7d6a8324-6d35-443d-b930-dff70cbdf639}, !- Handle
  Dining_Mid ZN VAV Term,                 !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {2fde5d6b-dc89-42c9-8964-0251730ea1f7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6986d186-aa16-46a8-abb9-66096d95ff33}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7489641d-182f-4a2b-ad3a-01bada87461e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {159b5a29-b2e2-4246-816c-7a0211350663}, !- Handle
  Node 203,                               !- Name
  {7489641d-182f-4a2b-ad3a-01bada87461e}, !- Inlet Port
  {57c39801-1255-4ee0-ab91-8d3f5483c0da}; !- Outlet Port

OS:Node,
  {3d5c9997-1b92-4f24-af89-eb4906f2aa7b}, !- Handle
  Node 204,                               !- Name
  {15ddc58f-8bb8-4da1-8c35-bfea64cdccb4}, !- Inlet Port
  {db7b718a-b63f-4a04-81c1-ff54002d0b3e}; !- Outlet Port

OS:Connection,
  {57c39801-1255-4ee0-ab91-8d3f5483c0da}, !- Handle
  {9d0ff068-cdc0-4285-b0e7-1fa48c8923ae}, !- Name
  {159b5a29-b2e2-4246-816c-7a0211350663}, !- Source Object
  3,                                      !- Outlet Port
  {4e5f2e42-e30e-4654-8a2f-0810416377ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15ddc58f-8bb8-4da1-8c35-bfea64cdccb4}, !- Handle
  {f1a7ad8c-99bd-4ddb-b081-cd25cd3c0081}, !- Name
  {eb42d383-0ce2-4230-92e9-905cde436e54}, !- Source Object
  3,                                      !- Outlet Port
  {3d5c9997-1b92-4f24-af89-eb4906f2aa7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15194035-d03a-473d-9b39-d83bca3a2607}, !- Handle
  Node 205,                               !- Name
  {92244175-94c9-40f5-a0f7-75dc817ba12e}, !- Inlet Port
  {2fde5d6b-dc89-42c9-8964-0251730ea1f7}; !- Outlet Port

OS:Connection,
  {92244175-94c9-40f5-a0f7-75dc817ba12e}, !- Handle
  {9157f46e-20b5-4875-b339-286931092362}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  18,                                     !- Outlet Port
  {15194035-d03a-473d-9b39-d83bca3a2607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fde5d6b-dc89-42c9-8964-0251730ea1f7}, !- Handle
  {8bf46db2-4d41-45df-b5b3-11d6986ba30c}, !- Name
  {15194035-d03a-473d-9b39-d83bca3a2607}, !- Source Object
  3,                                      !- Outlet Port
  {7d6a8324-6d35-443d-b930-dff70cbdf639}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7489641d-182f-4a2b-ad3a-01bada87461e}, !- Handle
  {2ef4daf4-3d5f-418f-94a0-3a8b43b01dd1}, !- Name
  {7d6a8324-6d35-443d-b930-dff70cbdf639}, !- Source Object
  12,                                     !- Outlet Port
  {159b5a29-b2e2-4246-816c-7a0211350663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db7b718a-b63f-4a04-81c1-ff54002d0b3e}, !- Handle
  {afa89a67-3dde-4455-9705-8d95ebb7e3d9}, !- Name
  {3d5c9997-1b92-4f24-af89-eb4906f2aa7b}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  20;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {c3d72c08-06a0-4d27-bb0a-2b2686cd3a8f}, !- Handle
  Lobby_Mid ZN Rht Coil,                  !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e9e4da0e-4f4d-4a2c-b45b-450033cf6a88}, !- Handle
  Lobby_Mid ZN VAV Term,                  !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {2e6911c9-8ea7-478c-bc1d-4563f79365e9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c3d72c08-06a0-4d27-bb0a-2b2686cd3a8f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {43a8d36f-cca9-4bd8-9997-53c60d0b5fde}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d58440a0-b5ea-47b4-ae07-bdfe392ee16e}, !- Handle
  Node 206,                               !- Name
  {43a8d36f-cca9-4bd8-9997-53c60d0b5fde}, !- Inlet Port
  {9ae5329f-f311-4407-bc58-05eea6316ea6}; !- Outlet Port

OS:Node,
  {635527f6-3de8-4b26-ba07-a9e1f9549bc7}, !- Handle
  Node 207,                               !- Name
  {81704ef4-6f38-41e4-8647-d9dad07edc57}, !- Inlet Port
  {425fc387-0436-41ce-b6a5-ef2c22831765}; !- Outlet Port

OS:Connection,
  {9ae5329f-f311-4407-bc58-05eea6316ea6}, !- Handle
  {b23460a6-13a7-4f10-aaaa-31669cf479cd}, !- Name
  {d58440a0-b5ea-47b4-ae07-bdfe392ee16e}, !- Source Object
  3,                                      !- Outlet Port
  {b0f640da-d9bb-44cf-afcb-fae28c9f0744}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81704ef4-6f38-41e4-8647-d9dad07edc57}, !- Handle
  {bbe83ee4-aa44-40f3-ab20-e5110ee702fd}, !- Name
  {7ccb22fe-ea8f-4a23-9bd1-bbfe6f7e8c37}, !- Source Object
  3,                                      !- Outlet Port
  {635527f6-3de8-4b26-ba07-a9e1f9549bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abda318a-96ed-4970-bb6e-a2464d24b6aa}, !- Handle
  Node 208,                               !- Name
  {efaba9b6-166b-4bb1-bcc7-a728221e0fe2}, !- Inlet Port
  {2e6911c9-8ea7-478c-bc1d-4563f79365e9}; !- Outlet Port

OS:Connection,
  {efaba9b6-166b-4bb1-bcc7-a728221e0fe2}, !- Handle
  {59c0cc3a-1a32-4989-ac01-8c706589ef3c}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  19,                                     !- Outlet Port
  {abda318a-96ed-4970-bb6e-a2464d24b6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e6911c9-8ea7-478c-bc1d-4563f79365e9}, !- Handle
  {93e3983c-3c03-44a6-9402-06c38ea19eff}, !- Name
  {abda318a-96ed-4970-bb6e-a2464d24b6aa}, !- Source Object
  3,                                      !- Outlet Port
  {e9e4da0e-4f4d-4a2c-b45b-450033cf6a88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43a8d36f-cca9-4bd8-9997-53c60d0b5fde}, !- Handle
  {7cec3ca9-c83c-423e-8588-7b30d30db503}, !- Name
  {e9e4da0e-4f4d-4a2c-b45b-450033cf6a88}, !- Source Object
  12,                                     !- Outlet Port
  {d58440a0-b5ea-47b4-ae07-bdfe392ee16e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425fc387-0436-41ce-b6a5-ef2c22831765}, !- Handle
  {5be49e12-63c3-48f3-b5b0-9f6d1ab84ab8}, !- Name
  {635527f6-3de8-4b26-ba07-a9e1f9549bc7}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  21;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {495ef0be-75b9-4305-b472-40102912c8c5}, !- Handle
  Mechanical_Mid ZN Rht Coil,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bcaf0416-1dba-42ba-8e5a-5eb6fa327732}, !- Handle
  Mechanical_Mid ZN VAV Term,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {705a5331-a711-43e1-964d-7a558334f1c3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {495ef0be-75b9-4305-b472-40102912c8c5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {93a6d6b8-42cb-4b9b-aa8d-35a24a91684b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {344110c6-4d0b-43b8-b1c9-6b3ed703df54}, !- Handle
  Node 209,                               !- Name
  {93a6d6b8-42cb-4b9b-aa8d-35a24a91684b}, !- Inlet Port
  {a0648428-d514-4c86-a7e2-bc8b49fa2173}; !- Outlet Port

OS:Node,
  {3d8dcc50-a70e-4770-a73d-a605ad52a0ee}, !- Handle
  Node 210,                               !- Name
  {34781bc0-73be-428e-a881-7af83df8be2f}, !- Inlet Port
  {ebd8edcd-fb5b-466d-9d8a-146f22c021e0}; !- Outlet Port

OS:Connection,
  {a0648428-d514-4c86-a7e2-bc8b49fa2173}, !- Handle
  {b201c172-3d4c-44d7-9f16-3960d06f54fa}, !- Name
  {344110c6-4d0b-43b8-b1c9-6b3ed703df54}, !- Source Object
  3,                                      !- Outlet Port
  {2f0d1785-f2ca-4388-b9c3-a41d8c5f1e01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34781bc0-73be-428e-a881-7af83df8be2f}, !- Handle
  {42b954bb-41e1-4d88-be07-aa7b80829dd2}, !- Name
  {31a504a4-fbb7-49a6-9e4d-0e799dd9a0e6}, !- Source Object
  3,                                      !- Outlet Port
  {3d8dcc50-a70e-4770-a73d-a605ad52a0ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66ef58f4-e460-4b49-9c35-7204df164ea4}, !- Handle
  Node 211,                               !- Name
  {1ecd8ee9-30c1-4804-9c2f-d1ad9b67e5a0}, !- Inlet Port
  {705a5331-a711-43e1-964d-7a558334f1c3}; !- Outlet Port

OS:Connection,
  {1ecd8ee9-30c1-4804-9c2f-d1ad9b67e5a0}, !- Handle
  {3519e917-b75d-4c4f-b4fb-9d1a584f9034}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  20,                                     !- Outlet Port
  {66ef58f4-e460-4b49-9c35-7204df164ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {705a5331-a711-43e1-964d-7a558334f1c3}, !- Handle
  {6f853595-0425-43a4-9aab-83cdea8d22cb}, !- Name
  {66ef58f4-e460-4b49-9c35-7204df164ea4}, !- Source Object
  3,                                      !- Outlet Port
  {bcaf0416-1dba-42ba-8e5a-5eb6fa327732}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93a6d6b8-42cb-4b9b-aa8d-35a24a91684b}, !- Handle
  {75e9afeb-f201-4dc9-ab75-a57c176b4541}, !- Name
  {bcaf0416-1dba-42ba-8e5a-5eb6fa327732}, !- Source Object
  12,                                     !- Outlet Port
  {344110c6-4d0b-43b8-b1c9-6b3ed703df54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebd8edcd-fb5b-466d-9d8a-146f22c021e0}, !- Handle
  {b8c763ca-735e-4434-a989-b5960726f842}, !- Name
  {3d8dcc50-a70e-4770-a73d-a605ad52a0ee}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  22;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {ccbc2fd1-c647-4116-ab25-59ce50e86a0d}, !- Handle
  Restroom_Mid ZN Rht Coil,               !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {188cb044-9a76-4e6f-8c84-1654d50ec0eb}, !- Handle
  Restroom_Mid ZN VAV Term,               !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {01aba292-1c60-4e87-a530-47c5415e8c47}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ccbc2fd1-c647-4116-ab25-59ce50e86a0d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bf0dfaf1-b31c-4f1e-8660-120b0588b9ff}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4aaea18f-f26d-463e-8f14-d479ae78dc1b}, !- Handle
  Node 212,                               !- Name
  {bf0dfaf1-b31c-4f1e-8660-120b0588b9ff}, !- Inlet Port
  {de8e38a3-a4a5-427d-bd7e-550a2a06e70d}; !- Outlet Port

OS:Node,
  {3b188b3a-da11-4b77-81c0-b1250bd739b6}, !- Handle
  Node 213,                               !- Name
  {8faa8513-aff4-482c-8671-7e7272b0e51b}, !- Inlet Port
  {877df8b4-5567-4111-b47e-8f142d9a299c}; !- Outlet Port

OS:Connection,
  {de8e38a3-a4a5-427d-bd7e-550a2a06e70d}, !- Handle
  {b7cf2d8a-dd18-4a6c-8cf2-e4114b20cdab}, !- Name
  {4aaea18f-f26d-463e-8f14-d479ae78dc1b}, !- Source Object
  3,                                      !- Outlet Port
  {7432f702-b758-49a5-aefe-dc12784e4508}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8faa8513-aff4-482c-8671-7e7272b0e51b}, !- Handle
  {411e05d9-eadb-4da4-b0c8-4bfd42f16e52}, !- Name
  {43f88d9d-f47c-4e1d-833d-1153ddc39528}, !- Source Object
  3,                                      !- Outlet Port
  {3b188b3a-da11-4b77-81c0-b1250bd739b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5e3fc99-0898-4795-acae-64af9bc180b7}, !- Handle
  Node 214,                               !- Name
  {7b43e90f-315b-4260-8f1e-3153adac4b57}, !- Inlet Port
  {01aba292-1c60-4e87-a530-47c5415e8c47}; !- Outlet Port

OS:Connection,
  {7b43e90f-315b-4260-8f1e-3153adac4b57}, !- Handle
  {19ba22b7-43aa-4a02-8750-ef09c167080d}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  21,                                     !- Outlet Port
  {b5e3fc99-0898-4795-acae-64af9bc180b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01aba292-1c60-4e87-a530-47c5415e8c47}, !- Handle
  {649116a3-5cdf-4c91-9114-a4bdebe55a28}, !- Name
  {b5e3fc99-0898-4795-acae-64af9bc180b7}, !- Source Object
  3,                                      !- Outlet Port
  {188cb044-9a76-4e6f-8c84-1654d50ec0eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf0dfaf1-b31c-4f1e-8660-120b0588b9ff}, !- Handle
  {2f0413af-a0b7-4d49-9a13-fe94d6335d54}, !- Name
  {188cb044-9a76-4e6f-8c84-1654d50ec0eb}, !- Source Object
  12,                                     !- Outlet Port
  {4aaea18f-f26d-463e-8f14-d479ae78dc1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {877df8b4-5567-4111-b47e-8f142d9a299c}, !- Handle
  {8b3d1486-b979-4a58-9129-638477b6adc3}, !- Name
  {3b188b3a-da11-4b77-81c0-b1250bd739b6}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  23;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {8fd2231b-66b3-4071-a0a8-9c02ca7e4fa0}, !- Handle
  Stair_Mid_1 ZN Rht Coil,                !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1be5f215-4278-4d04-b05d-aa0969c5638f}, !- Handle
  Stair_Mid_1 ZN VAV Term,                !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {2f47d524-b80e-477e-9ffb-9798c32acf3d}, !- Air Inlet Node Name
