  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8fd2231b-66b3-4071-a0a8-9c02ca7e4fa0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1c263758-585c-4da5-b2ca-0ffa8a1fc28b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d88b7542-8e28-467c-8b45-5e2c197c4eb4}, !- Handle
  Node 215,                               !- Name
  {1c263758-585c-4da5-b2ca-0ffa8a1fc28b}, !- Inlet Port
  {bed9f9eb-efb6-4397-b98c-e5b6b822665b}; !- Outlet Port

OS:Node,
  {030aff7f-4ba7-47e6-a476-cc405f3f1c73}, !- Handle
  Node 216,                               !- Name
  {ba00def6-4026-46ee-8582-5aa8a762f763}, !- Inlet Port
  {d37a06c4-12cc-4036-aad0-76c273f15fa1}; !- Outlet Port

OS:Connection,
  {bed9f9eb-efb6-4397-b98c-e5b6b822665b}, !- Handle
  {45fa00ac-3e11-4a2d-a3a7-ba534d10708b}, !- Name
  {d88b7542-8e28-467c-8b45-5e2c197c4eb4}, !- Source Object
  3,                                      !- Outlet Port
  {b6fcb3e1-32b7-452e-9b7f-96e19e74137d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba00def6-4026-46ee-8582-5aa8a762f763}, !- Handle
  {c7bb9543-672b-43fa-a01b-fb5d8142f8db}, !- Name
  {13f9edce-b31a-491e-b4b7-735f7e6c7ce7}, !- Source Object
  3,                                      !- Outlet Port
  {030aff7f-4ba7-47e6-a476-cc405f3f1c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27ee3b40-c0de-4b92-951b-7f624284cf2f}, !- Handle
  Node 217,                               !- Name
  {d90284cd-d300-4c9c-89b4-1398eab928c4}, !- Inlet Port
  {2f47d524-b80e-477e-9ffb-9798c32acf3d}; !- Outlet Port

OS:Connection,
  {d90284cd-d300-4c9c-89b4-1398eab928c4}, !- Handle
  {c2d16d30-45e3-48ac-9c8e-8de8f5fe9c07}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  22,                                     !- Outlet Port
  {27ee3b40-c0de-4b92-951b-7f624284cf2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f47d524-b80e-477e-9ffb-9798c32acf3d}, !- Handle
  {47fb4eff-87b4-4684-b46a-5a0137c9fb5b}, !- Name
  {27ee3b40-c0de-4b92-951b-7f624284cf2f}, !- Source Object
  3,                                      !- Outlet Port
  {1be5f215-4278-4d04-b05d-aa0969c5638f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c263758-585c-4da5-b2ca-0ffa8a1fc28b}, !- Handle
  {9e1430f6-fbee-481c-b90f-a8516b3069eb}, !- Name
  {1be5f215-4278-4d04-b05d-aa0969c5638f}, !- Source Object
  12,                                     !- Outlet Port
  {d88b7542-8e28-467c-8b45-5e2c197c4eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d37a06c4-12cc-4036-aad0-76c273f15fa1}, !- Handle
  {7abb78aa-1515-4bbb-a578-02df7ab3adf2}, !- Name
  {030aff7f-4ba7-47e6-a476-cc405f3f1c73}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  24;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {a1ecbbba-1807-4df4-a01c-d2908f071854}, !- Handle
  Stair_Mid_2 ZN Rht Coil,                !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8dda106a-7c21-486b-b511-77e8475ab042}, !- Handle
  Stair_Mid_2 ZN VAV Term,                !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {734dee6e-1dc1-4ce1-8d0a-acde87e34d6c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a1ecbbba-1807-4df4-a01c-d2908f071854}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f32bc63d-4444-40ff-bac8-287d7acceacb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {df45b421-8113-4690-9cad-5f85b2062613}, !- Handle
  Node 218,                               !- Name
  {f32bc63d-4444-40ff-bac8-287d7acceacb}, !- Inlet Port
  {cc0c728f-09f9-490e-9801-4a8e642809de}; !- Outlet Port

OS:Node,
  {24d90468-f6a0-4b76-b978-4be00690346e}, !- Handle
  Node 219,                               !- Name
  {e6c0d881-e583-4de1-b775-f35421c42584}, !- Inlet Port
  {3f4b2c54-2969-4da4-800d-b504b8932f2a}; !- Outlet Port

OS:Connection,
  {cc0c728f-09f9-490e-9801-4a8e642809de}, !- Handle
  {5dac13dd-3224-44f6-8f78-e7393f2b7e9f}, !- Name
  {df45b421-8113-4690-9cad-5f85b2062613}, !- Source Object
  3,                                      !- Outlet Port
  {94ed3dc4-4d38-45e5-ab24-7138b065cc71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6c0d881-e583-4de1-b775-f35421c42584}, !- Handle
  {662bfdb3-e2db-4c29-b0cf-451aa1007521}, !- Name
  {1a00bf36-6767-4668-b963-47ff7e53d622}, !- Source Object
  3,                                      !- Outlet Port
  {24d90468-f6a0-4b76-b978-4be00690346e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f6619c5-d01b-4c4f-b732-7b1f527627ef}, !- Handle
  Node 220,                               !- Name
  {c2d04da3-91f0-4b2b-a2cb-cfed37ad1001}, !- Inlet Port
  {734dee6e-1dc1-4ce1-8d0a-acde87e34d6c}; !- Outlet Port

OS:Connection,
  {c2d04da3-91f0-4b2b-a2cb-cfed37ad1001}, !- Handle
  {55365887-fa02-4bf2-9f15-860f20905474}, !- Name
  {1029685d-1686-420a-9333-fdd021719ae4}, !- Source Object
  23,                                     !- Outlet Port
  {3f6619c5-d01b-4c4f-b732-7b1f527627ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {734dee6e-1dc1-4ce1-8d0a-acde87e34d6c}, !- Handle
  {d004b2ee-30ae-4bc3-a3da-ddca2860d467}, !- Name
  {3f6619c5-d01b-4c4f-b732-7b1f527627ef}, !- Source Object
  3,                                      !- Outlet Port
  {8dda106a-7c21-486b-b511-77e8475ab042}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f32bc63d-4444-40ff-bac8-287d7acceacb}, !- Handle
  {c3298806-525e-4fa1-8c44-e756903bf23c}, !- Name
  {8dda106a-7c21-486b-b511-77e8475ab042}, !- Source Object
  12,                                     !- Outlet Port
  {df45b421-8113-4690-9cad-5f85b2062613}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f4b2c54-2969-4da4-800d-b504b8932f2a}, !- Handle
  {bd351920-b6d2-415f-b4a1-d7233726ea39}, !- Name
  {24d90468-f6a0-4b76-b978-4be00690346e}, !- Source Object
  3,                                      !- Outlet Port
  {11cf4de9-b965-4925-ae77-f0c14d4c7346}, !- Target Object
  25;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {ca3df278-b152-42d7-b59c-00dcddb3c7d5}, !- Handle
  Supply Air Temp - 55F 2,                !- Name
  {c5686210-0fbb-48a9-9bd3-b758222b8926}, !- Schedule Type Limits Name
  {2c3539d2-f787-4e69-830e-a1f2151b191e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c3539d2-f787-4e69-830e-a1f2151b191e}, !- Handle
  Supply Air Temp - 55F Default 2,        !- Name
  {c5686210-0fbb-48a9-9bd3-b758222b8926}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {8d31ef94-8ce8-43b7-ad6e-bf55460e6d91}, !- Handle
  21 Zone PVAV 1,                         !- Name
  ,                                       !- Controller List Name
  {a750a391-0ccc-4de1-a4d1-f05669b6dc4d}, !- Availability Schedule
  {4d81e496-bb99-40a6-9cea-a825c0969332}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a2ebbbce-7ebe-490d-9f80-248e0523b5e5}, !- Supply Side Inlet Node Name
  {bb893be0-d2e6-4410-8440-82ce017177ab}, !- Demand Side Outlet Node Name
  {8f657b27-e9dd-4803-b925-8659bea6d38f}, !- Demand Side Inlet Node A
  {7f77819f-2a17-465d-9b9d-59dce7d7be63}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ac498850-b326-4643-ad45-0b185eaab5e1}, !- Demand Mixer Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {900836e6-4c99-44fc-b49e-2c1046ad3853}, !- Handle
  Node 221,                               !- Name
  {a2ebbbce-7ebe-490d-9f80-248e0523b5e5}, !- Inlet Port
  {786238c7-9e41-4460-a1bf-fe3855fdaf27}; !- Outlet Port

OS:Node,
  {5dde9dc8-6c0f-4759-b9e8-37dd576c5c88}, !- Handle
  Node 222,                               !- Name
  {92ec3696-b0c2-4fc8-9bf8-1d41fc6b7d84}, !- Inlet Port
  {7f77819f-2a17-465d-9b9d-59dce7d7be63}; !- Outlet Port

OS:Connection,
  {a2ebbbce-7ebe-490d-9f80-248e0523b5e5}, !- Handle
  {1620d03e-fddb-4da0-8490-1018e048117a}, !- Name
  {8d31ef94-8ce8-43b7-ad6e-bf55460e6d91}, !- Source Object
  8,                                      !- Outlet Port
  {900836e6-4c99-44fc-b49e-2c1046ad3853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f77819f-2a17-465d-9b9d-59dce7d7be63}, !- Handle
  {1f7ca6b6-c236-4608-a67f-d8b68ca44576}, !- Name
  {5dde9dc8-6c0f-4759-b9e8-37dd576c5c88}, !- Source Object
  3,                                      !- Outlet Port
  {8d31ef94-8ce8-43b7-ad6e-bf55460e6d91}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0e0f666e-ab3d-45f1-a4de-ada906073a24}, !- Handle
  Node 223,                               !- Name
  {8f657b27-e9dd-4803-b925-8659bea6d38f}, !- Inlet Port
  {33c6d0c5-0d9a-4677-876a-17cb7f0478b2}; !- Outlet Port

OS:Node,
  {b2163bea-4d4e-46d9-b067-a2b2690c1de4}, !- Handle
  Node 224,                               !- Name
  {960785d4-9c6f-4d9b-aa34-67d2182aed0e}, !- Inlet Port
  {bb893be0-d2e6-4410-8440-82ce017177ab}; !- Outlet Port

OS:Node,
  {c21f4630-9b0e-4b85-96fe-b0517de39946}, !- Handle
  Node 225,                               !- Name
  {c94ec47f-bbe1-4db1-96fb-0f601e4a4647}, !- Inlet Port
  {3c33b6c8-84ac-43e0-9d15-122a0d069a4e}; !- Outlet Port

OS:Connection,
  {8f657b27-e9dd-4803-b925-8659bea6d38f}, !- Handle
  {b69d10eb-6efc-4c92-ba4f-8b5b4ad7a4f0}, !- Name
  {8d31ef94-8ce8-43b7-ad6e-bf55460e6d91}, !- Source Object
  10,                                     !- Outlet Port
  {0e0f666e-ab3d-45f1-a4de-ada906073a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb893be0-d2e6-4410-8440-82ce017177ab}, !- Handle
  {7cd2289b-8a1e-4a73-b5b3-7d309e9557a6}, !- Name
  {b2163bea-4d4e-46d9-b067-a2b2690c1de4}, !- Source Object
  3,                                      !- Outlet Port
  {8d31ef94-8ce8-43b7-ad6e-bf55460e6d91}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {33c6d0c5-0d9a-4677-876a-17cb7f0478b2}, !- Inlet Node Name
  {483e6845-8e69-4f8b-8e64-5a4c49eaf64a}, !- Outlet Node Name 1
  {46a44d39-93ff-438e-b374-6a0b4e8bf1b4}, !- Outlet Node Name 2
  {171de3f1-8c21-4025-838d-f4edd253a7a3}, !- Outlet Node Name 3
  {ccbb53d7-b1f6-43cb-ad0f-913904894289}, !- Outlet Node Name 4
  {6cf71a4c-ed35-4628-a076-2b45e684a099}, !- Outlet Node Name 5
  {e86277ba-1bdb-4a9d-80c1-db5812d34ace}, !- Outlet Node Name 6
  {c1396491-d196-48b2-a8f4-78dd4b7deba3}, !- Outlet Node Name 7
  {435e298f-6512-4daa-b0f0-cffb790589dd}, !- Outlet Node Name 8
  {5c0e7ca5-8f08-4564-9752-2d17f55d60b8}, !- Outlet Node Name 9
  {40470289-fcf7-4969-a2e9-4602f4cd2f5c}, !- Outlet Node Name 10
  {e42ac934-5158-4de7-8004-fa639803839c}, !- Outlet Node Name 11
  {f147f703-30f0-4b9f-886b-7cbe61f0c384}, !- Outlet Node Name 12
  {e5133be0-3dc4-4128-86b1-24716df20afd}, !- Outlet Node Name 13
  {f3cc83b8-8792-4f01-9bf2-783be69294ef}, !- Outlet Node Name 14
  {ff9807bc-0e8a-4e2f-afa8-d883e8697689}, !- Outlet Node Name 15
  {ba80fdd6-1ca4-4cf9-9397-3bd0f638ff43}, !- Outlet Node Name 16
  {4c86f979-55ee-4bbb-9d31-917cd005b01c}, !- Outlet Node Name 17
  {02be9af7-da7a-45d7-ab60-6b7f1083bfd8}, !- Outlet Node Name 18
  {326e6f89-6ba5-4893-b887-1ffaddfa4698}, !- Outlet Node Name 19
  {f3868526-063b-40e5-a578-80598b9841cf}, !- Outlet Node Name 20
  {3284db45-6abe-44fb-8467-e42005640ea5}; !- Outlet Node Name 21

OS:AirLoopHVAC:ZoneMixer,
  {ac498850-b326-4643-ad45-0b185eaab5e1}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {960785d4-9c6f-4d9b-aa34-67d2182aed0e}, !- Outlet Node Name
  {0d0061a0-6a23-4918-83d8-9938354346ea}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {33c6d0c5-0d9a-4677-876a-17cb7f0478b2}, !- Handle
  {883753b8-dfdb-4ab8-b580-d8dd7adb49b7}, !- Name
  {0e0f666e-ab3d-45f1-a4de-ada906073a24}, !- Source Object
  3,                                      !- Outlet Port
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {960785d4-9c6f-4d9b-aa34-67d2182aed0e}, !- Handle
  {ec2797e5-5f3b-41cb-be4a-b8fca5aca9ce}, !- Name
  {ac498850-b326-4643-ad45-0b185eaab5e1}, !- Source Object
  2,                                      !- Outlet Port
  {b2163bea-4d4e-46d9-b067-a2b2690c1de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {393c4c57-5b1b-40ff-bf01-3a9c861903c2}, !- Handle
  {8d31ef94-8ce8-43b7-ad6e-bf55460e6d91}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4d81e496-bb99-40a6-9cea-a825c0969332}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {5017d62c-1753-4ff0-94ac-3d089087ce8d}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {2563de06-edb6-418f-bf1c-161b3e7f09a6}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {ca3df278-b152-42d7-b59c-00dcddb3c7d5}, !- Schedule Name
  {5dde9dc8-6c0f-4759-b9e8-37dd576c5c88}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5017d62c-1753-4ff0-94ac-3d089087ce8d}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fef634f5-6564-459f-8244-16f632424c3c}, !- Control Zone or Zone List Name
  {e9eef91b-0db2-4656-b06b-f148f7011ac4}, !- Cooling Control Zone or Zone List Name
  {35f1cf16-a937-4132-b50b-296ad0eafb2d}, !- Heating Control Zone or Zone List Name
  {eac9b21b-d140-4a84-b5f0-451a018b8631}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fef634f5-6564-459f-8244-16f632424c3c}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e9eef91b-0db2-4656-b06b-f148f7011ac4}, !- Handle
  {67cf4044-8641-44b2-a764-a05fbf2e08af}; !- Name

OS:ModelObjectList,
  {35f1cf16-a937-4132-b50b-296ad0eafb2d}, !- Handle
  {def0a918-21e2-497b-813e-40687f5bdf85}; !- Name

OS:ModelObjectList,
  {eac9b21b-d140-4a84-b5f0-451a018b8631}, !- Handle
  {b91e68a9-3b03-4dbe-bd4a-d3233015a399}; !- Name

OS:Fan:VariableVolume,
  {47ceb629-7aa0-4d20-b736-9b5acfdcae6d}, !- Handle
  21 Zone PVAV 1 Fan,                     !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {910635cb-0f09-4ed3-864c-d83af32dbdbb}, !- Air Inlet Node Name
  {92ec3696-b0c2-4fc8-9bf8-1d41fc6b7d84}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {92ec3696-b0c2-4fc8-9bf8-1d41fc6b7d84}, !- Handle
  {3953d6f2-0f1f-47e0-821c-93559344ad85}, !- Name
  {47ceb629-7aa0-4d20-b736-9b5acfdcae6d}, !- Source Object
  17,                                     !- Outlet Port
  {5dde9dc8-6c0f-4759-b9e8-37dd576c5c88}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {d6fe4ef5-aeb9-45e9-b5f9-84e7f00c98c7}, !- Handle
  21 Zone PVAV 1 Main Htg Coil,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cb348728-d308-4266-b7d3-56901f2a9fa2}, !- Air Inlet Node Name
  {d967c69e-631c-4115-ba75-9b2035e00502}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {fffffa42-0d6f-4774-a0c0-8c9790cbe45b}, !- Handle
  Node 226,                               !- Name
  {d967c69e-631c-4115-ba75-9b2035e00502}, !- Inlet Port
  {910635cb-0f09-4ed3-864c-d83af32dbdbb}; !- Outlet Port

OS:Connection,
  {d967c69e-631c-4115-ba75-9b2035e00502}, !- Handle
  {0d3c60a0-3b1d-483d-b5e4-1e9567d0db03}, !- Name
  {d6fe4ef5-aeb9-45e9-b5f9-84e7f00c98c7}, !- Source Object
  6,                                      !- Outlet Port
  {fffffa42-0d6f-4774-a0c0-8c9790cbe45b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {910635cb-0f09-4ed3-864c-d83af32dbdbb}, !- Handle
  {a0b5e887-67d9-46d1-b150-489d06b9a5a3}, !- Name
  {fffffa42-0d6f-4774-a0c0-8c9790cbe45b}, !- Source Object
  3,                                      !- Outlet Port
  {47ceb629-7aa0-4d20-b736-9b5acfdcae6d}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {256b7a9d-a253-45c0-b25f-3dc24dce5a7f}, !- Handle
  21 Zone PVAV 1 Clg Coil,                !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {71feda5b-e7ab-4e90-8fcc-ff6cb93afde8}, !- Air Inlet Node Name
  {0d61370a-8b63-4b4a-8070-f22eb4061dcf}, !- Air Outlet Node Name
  {2cb7c634-dde3-4e4b-be13-8cef6f0b8f18}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0c3ebad4-5643-4c5e-b664-6cc82e8ffa68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {622f2135-4ab1-4775-b297-e7b10eba624c}, !- Energy Input Ratio Function of Temperature Curve Name
  {60e764a8-cec6-40e2-9172-4d64c61f1424}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b66905df-60ca-4e0e-b4c1-1d5d643343f8}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {f8d91ec5-87df-44a2-92b3-7628282d1288}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {2d254c15-2c72-42a4-b1d8-173c436310f0}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2cb7c634-dde3-4e4b-be13-8cef6f0b8f18}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0c3ebad4-5643-4c5e-b664-6cc82e8ffa68}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {622f2135-4ab1-4775-b297-e7b10eba624c}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {60e764a8-cec6-40e2-9172-4d64c61f1424}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {b66905df-60ca-4e0e-b4c1-1d5d643343f8}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8d91ec5-87df-44a2-92b3-7628282d1288}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {2d254c15-2c72-42a4-b1d8-173c436310f0}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {ef590bef-da0b-43c9-93e5-07a889d6d2e2}, !- Handle
  Node 227,                               !- Name
  {0d61370a-8b63-4b4a-8070-f22eb4061dcf}, !- Inlet Port
  {cb348728-d308-4266-b7d3-56901f2a9fa2}; !- Outlet Port

OS:Connection,
  {0d61370a-8b63-4b4a-8070-f22eb4061dcf}, !- Handle
  {a232f917-e7ef-43da-b354-dadde26116c1}, !- Name
  {256b7a9d-a253-45c0-b25f-3dc24dce5a7f}, !- Source Object
  8,                                      !- Outlet Port
  {ef590bef-da0b-43c9-93e5-07a889d6d2e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb348728-d308-4266-b7d3-56901f2a9fa2}, !- Handle
  {5b5797e3-dba5-4da6-81e4-cfc97101cdc7}, !- Name
  {ef590bef-da0b-43c9-93e5-07a889d6d2e2}, !- Source Object
  3,                                      !- Outlet Port
  {d6fe4ef5-aeb9-45e9-b5f9-84e7f00c98c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b0997fb6-2bdd-4919-aa86-1499a577f987}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {788b4aeb-d426-4bc9-a17d-b1c4b6364b81}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {807bdebc-ca8a-46f6-b120-f59bc370d63a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {807bdebc-ca8a-46f6-b120-f59bc370d63a}, !- Handle
  21 Zone PVAV 1 Ventilation Controller,  !- Name
  {788b4aeb-d426-4bc9-a17d-b1c4b6364b81}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {25874050-4de4-48a1-8117-4e7834822682}, !- Handle
  21 Zone PVAV 1 OA Sys,                  !- Name
  {b0997fb6-2bdd-4919-aa86-1499a577f987}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {520554de-1f76-4f11-9bdc-cbdde34fbaa4}, !- Mixed Air Node Name
  {ea28bf2f-4cc8-4ede-8d84-7b9f6543df3f}, !- Outdoor Air Stream Node Name
  {f1608244-ceab-46e8-ac9a-62bd35cbf449}, !- Relief Air Stream Node Name
  {786238c7-9e41-4460-a1bf-fe3855fdaf27}; !- Return Air Stream Node Name

OS:Node,
  {d644335a-e340-4984-b2c2-7b6678224a14}, !- Handle
  Node 228,                               !- Name
  ,                                       !- Inlet Port
  {ea28bf2f-4cc8-4ede-8d84-7b9f6543df3f}; !- Outlet Port

OS:Connection,
  {ea28bf2f-4cc8-4ede-8d84-7b9f6543df3f}, !- Handle
  {844945d0-13b8-4395-b67b-c1fec23022fb}, !- Name
  {d644335a-e340-4984-b2c2-7b6678224a14}, !- Source Object
  3,                                      !- Outlet Port
  {25874050-4de4-48a1-8117-4e7834822682}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cb3ad568-0350-4deb-9f6e-71073a98ee0a}, !- Handle
  Node 229,                               !- Name
  {f1608244-ceab-46e8-ac9a-62bd35cbf449}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1608244-ceab-46e8-ac9a-62bd35cbf449}, !- Handle
  {63eb6b00-f6b5-465b-9809-8d04cd806acb}, !- Name
  {25874050-4de4-48a1-8117-4e7834822682}, !- Source Object
  7,                                      !- Outlet Port
  {cb3ad568-0350-4deb-9f6e-71073a98ee0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {711d01b7-7423-49b3-9f06-f1f95193710d}, !- Handle
  Node 230,                               !- Name
  {520554de-1f76-4f11-9bdc-cbdde34fbaa4}, !- Inlet Port
  {71feda5b-e7ab-4e90-8fcc-ff6cb93afde8}; !- Outlet Port

OS:Connection,
  {786238c7-9e41-4460-a1bf-fe3855fdaf27}, !- Handle
  {9cf169eb-fd76-4b9d-9ae8-5a08ebddbf81}, !- Name
  {900836e6-4c99-44fc-b49e-2c1046ad3853}, !- Source Object
  3,                                      !- Outlet Port
  {25874050-4de4-48a1-8117-4e7834822682}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {520554de-1f76-4f11-9bdc-cbdde34fbaa4}, !- Handle
  {62ede30f-0697-4aef-a6d0-3d612d93c679}, !- Name
  {25874050-4de4-48a1-8117-4e7834822682}, !- Source Object
  5,                                      !- Outlet Port
  {711d01b7-7423-49b3-9f06-f1f95193710d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71feda5b-e7ab-4e90-8fcc-ff6cb93afde8}, !- Handle
  {85de2793-eafb-4685-8498-264d297cd1fb}, !- Name
  {711d01b7-7423-49b3-9f06-f1f95193710d}, !- Source Object
  3,                                      !- Outlet Port
  {256b7a9d-a253-45c0-b25f-3dc24dce5a7f}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d79e5296-0f98-4972-b57a-2757d7122aae}, !- Handle
  OpenOffice_Top_1 ZN Rht Coil,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a1bd2ee4-dcea-4547-896f-cc2a00d63336}, !- Handle
  OpenOffice_Top_1 ZN VAV Term,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {3373a76f-7925-4d34-b88f-69cd9d6294d0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d79e5296-0f98-4972-b57a-2757d7122aae}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c94ec47f-bbe1-4db1-96fb-0f601e4a4647}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4681913f-d998-4787-bc39-583c9d9c340b}, !- Handle
  Node 231,                               !- Name
  {cf55bfba-348b-4a9a-a08d-221cabdfe50d}, !- Inlet Port
  {4ced7270-9c1b-4725-bf57-eaa37c3f6f54}; !- Outlet Port

OS:Connection,
  {3c33b6c8-84ac-43e0-9d15-122a0d069a4e}, !- Handle
  {f3613d78-119b-4ca1-82c3-d9780b09a1c3}, !- Name
  {c21f4630-9b0e-4b85-96fe-b0517de39946}, !- Source Object
  3,                                      !- Outlet Port
  {cb5e2fd7-5da3-45c5-b3a8-64fe345dbde1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf55bfba-348b-4a9a-a08d-221cabdfe50d}, !- Handle
  {21c9610d-2a0d-4688-9f66-9bfc3f72f3fa}, !- Name
  {a5cf562f-36ce-457e-9714-f4902ab9b772}, !- Source Object
  3,                                      !- Outlet Port
  {4681913f-d998-4787-bc39-583c9d9c340b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1db74ea0-ff10-4cdd-916e-1f3c441c8bdb}, !- Handle
  Node 232,                               !- Name
  {483e6845-8e69-4f8b-8e64-5a4c49eaf64a}, !- Inlet Port
  {3373a76f-7925-4d34-b88f-69cd9d6294d0}; !- Outlet Port

OS:Connection,
  {483e6845-8e69-4f8b-8e64-5a4c49eaf64a}, !- Handle
  {3a05a4df-b148-437d-865b-5005fc5006e6}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  3,                                      !- Outlet Port
  {1db74ea0-ff10-4cdd-916e-1f3c441c8bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3373a76f-7925-4d34-b88f-69cd9d6294d0}, !- Handle
  {4d14c34b-a13c-4a05-a500-03e56837f33c}, !- Name
  {1db74ea0-ff10-4cdd-916e-1f3c441c8bdb}, !- Source Object
  3,                                      !- Outlet Port
  {a1bd2ee4-dcea-4547-896f-cc2a00d63336}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c94ec47f-bbe1-4db1-96fb-0f601e4a4647}, !- Handle
  {1907a31e-dfaf-44e1-882d-7cbf1bbb7c99}, !- Name
  {a1bd2ee4-dcea-4547-896f-cc2a00d63336}, !- Source Object
  12,                                     !- Outlet Port
  {c21f4630-9b0e-4b85-96fe-b0517de39946}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Handle
  Air Loop HVAC Return Plenum 3,          !- Name
  {83007065-8331-4133-860f-57794c0b0e48}, !- ThermalZone
  {4b2400d1-9c27-4c49-8d19-ec10f44c5c73}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {4ced7270-9c1b-4725-bf57-eaa37c3f6f54}, !- Inlet Node 1
  {0f287934-d05e-4784-83a5-686cc810a6b3}, !- Inlet Node 2
  {f4bbfac1-58b8-4892-8a3e-2809a8b952fa}, !- Inlet Node 3
  {35626e36-bd5d-4659-b3e2-db81774f7424}, !- Inlet Node 4
  {41d80931-3f07-4d0e-9448-57b23b1d6016}, !- Inlet Node 5
  {1bc8bea2-76fe-4d5d-bb4a-bd50c784ee86}, !- Inlet Node 6
  {87ad0e85-dc58-4b98-ba8d-d04737e31e46}, !- Inlet Node 7
  {e7188376-a3e5-42a1-896a-3393a55ef744}, !- Inlet Node 8
  {ee743304-b105-487a-8d04-b242314b7813}, !- Inlet Node 9
  {0b78b249-8848-49d2-9419-90738d7f88a8}, !- Inlet Node 10
  {e8ac9023-b27c-46a9-9f19-ed05d9738148}, !- Inlet Node 11
  {c10076c3-4e2b-4b89-aef6-3a62236a3a65}, !- Inlet Node 12
  {fb53a9d7-53b3-40dc-ae9f-1c477765f129}, !- Inlet Node 13
  {f8434cbb-43c8-4cc6-bb31-cdb81d2921f2}, !- Inlet Node 14
  {b2d8accc-e8d8-4cc6-a062-4d4d264cfe01}, !- Inlet Node 15
  {d3ac1676-aaf3-41db-8363-59e8a49102b8}, !- Inlet Node 16
  {f36dd8ca-5f4a-4d12-994a-18aee0c17403}, !- Inlet Node 17
  {7d485644-b016-4919-be08-fdeca4ef0666}, !- Inlet Node 18
  {9364985f-be4b-42d9-b572-be550f5f5037}, !- Inlet Node 19
  {f6928967-1742-4f92-80f5-2e1534373bff}, !- Inlet Node 20
  {e43c12cc-33a9-4fde-8027-07bdbadbd40b}; !- Inlet Node 21

OS:Node,
  {83522468-ea10-4514-a213-122737c94536}, !- Handle
  Node 234,                               !- Name
  {4b2400d1-9c27-4c49-8d19-ec10f44c5c73}, !- Inlet Port
  {0d0061a0-6a23-4918-83d8-9938354346ea}; !- Outlet Port

OS:Connection,
  {4ced7270-9c1b-4725-bf57-eaa37c3f6f54}, !- Handle
  {df01d021-3075-4bf6-8034-733b7c7a374c}, !- Name
  {4681913f-d998-4787-bc39-583c9d9c340b}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4b2400d1-9c27-4c49-8d19-ec10f44c5c73}, !- Handle
  {9968fc4e-c9d0-4f0e-989b-78a23716d394}, !- Name
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Source Object
  3,                                      !- Outlet Port
  {83522468-ea10-4514-a213-122737c94536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d0061a0-6a23-4918-83d8-9938354346ea}, !- Handle
  {8b821616-2510-4526-98c6-fcd302fc6c86}, !- Name
  {83522468-ea10-4514-a213-122737c94536}, !- Source Object
  3,                                      !- Outlet Port
  {ac498850-b326-4643-ad45-0b185eaab5e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3cade78f-bb90-473a-985c-ef75fd7a5a32}, !- Handle
  OpenOffice_Top_2 ZN Rht Coil,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7af494f0-6fe1-4a54-b131-516e174b5cb7}, !- Handle
  OpenOffice_Top_2 ZN VAV Term,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {7e77ff1a-a00a-4e1f-bfda-211404265793}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3cade78f-bb90-473a-985c-ef75fd7a5a32}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b71d9af6-63d7-4207-8d8c-da3e5b049e73}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a73943b9-be4e-4ddb-8889-e1d99e637760}, !- Handle
  Node 233,                               !- Name
  {b71d9af6-63d7-4207-8d8c-da3e5b049e73}, !- Inlet Port
  {4fb75520-be35-45c5-9527-d243baebc0bc}; !- Outlet Port

OS:Node,
  {9878b51b-2914-400b-8ffe-d8eab1420058}, !- Handle
  Node 235,                               !- Name
  {d3a03d45-2a79-4f4c-9d03-0961214ed0e4}, !- Inlet Port
  {0f287934-d05e-4784-83a5-686cc810a6b3}; !- Outlet Port

OS:Connection,
  {4fb75520-be35-45c5-9527-d243baebc0bc}, !- Handle
  {c0f4f053-734f-4b49-ae74-5f1f7d85d707}, !- Name
  {a73943b9-be4e-4ddb-8889-e1d99e637760}, !- Source Object
  3,                                      !- Outlet Port
  {499cabec-d5d8-4e90-b1fc-a2144be7b466}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3a03d45-2a79-4f4c-9d03-0961214ed0e4}, !- Handle
  {490c5497-ee26-4ee2-a02f-7d0e41c696be}, !- Name
  {e5ce1bee-2403-4da7-9745-7a8a758a5864}, !- Source Object
  3,                                      !- Outlet Port
  {9878b51b-2914-400b-8ffe-d8eab1420058}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3879d26f-436e-4ad4-8f94-4c03103c5ab2}, !- Handle
  Node 236,                               !- Name
  {46a44d39-93ff-438e-b374-6a0b4e8bf1b4}, !- Inlet Port
  {7e77ff1a-a00a-4e1f-bfda-211404265793}; !- Outlet Port

OS:Connection,
  {46a44d39-93ff-438e-b374-6a0b4e8bf1b4}, !- Handle
  {d604a093-6296-40e4-8118-65aea9ea31ba}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  4,                                      !- Outlet Port
  {3879d26f-436e-4ad4-8f94-4c03103c5ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e77ff1a-a00a-4e1f-bfda-211404265793}, !- Handle
  {19681fc8-f591-4537-bf7e-55f432fbc885}, !- Name
  {3879d26f-436e-4ad4-8f94-4c03103c5ab2}, !- Source Object
  3,                                      !- Outlet Port
  {7af494f0-6fe1-4a54-b131-516e174b5cb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b71d9af6-63d7-4207-8d8c-da3e5b049e73}, !- Handle
  {76f429a8-0731-4282-b53d-a14c9d5e1906}, !- Name
  {7af494f0-6fe1-4a54-b131-516e174b5cb7}, !- Source Object
  12,                                     !- Outlet Port
  {a73943b9-be4e-4ddb-8889-e1d99e637760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f287934-d05e-4784-83a5-686cc810a6b3}, !- Handle
  {ad46587f-2be2-4026-8712-50dcc91641f3}, !- Name
  {9878b51b-2914-400b-8ffe-d8eab1420058}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b8af1b37-f13d-4df6-9ac6-a9a1d0e392be}, !- Handle
  OpenOffice_Top_3 ZN Rht Coil,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e9a604f7-4419-48d1-a495-c139e1aab741}, !- Handle
  OpenOffice_Top_3 ZN VAV Term,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {1117a761-cbea-4b33-9c6b-54fbe12f8743}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b8af1b37-f13d-4df6-9ac6-a9a1d0e392be}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1d24fb51-465e-491d-8f45-d6014693662d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5764bf86-bb2a-4ddd-9164-51b1d624ef7d}, !- Handle
  Node 237,                               !- Name
  {1d24fb51-465e-491d-8f45-d6014693662d}, !- Inlet Port
  {7c8ec62e-4bed-45de-9ab1-138946c85620}; !- Outlet Port

OS:Node,
  {7e7e30ff-64c7-4733-8d5a-3963a8315651}, !- Handle
  Node 238,                               !- Name
  {cc0f82cf-9b3a-4434-85da-6a4bb423e3fb}, !- Inlet Port
  {f4bbfac1-58b8-4892-8a3e-2809a8b952fa}; !- Outlet Port

OS:Connection,
  {7c8ec62e-4bed-45de-9ab1-138946c85620}, !- Handle
  {42093f34-9c55-4e40-8400-7f68f0f848e9}, !- Name
  {5764bf86-bb2a-4ddd-9164-51b1d624ef7d}, !- Source Object
  3,                                      !- Outlet Port
  {aebd33d5-5578-4e6c-a7de-4f9e2a271649}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc0f82cf-9b3a-4434-85da-6a4bb423e3fb}, !- Handle
  {93c2e1be-8e2a-4664-8e2e-ae049b86d037}, !- Name
  {3ec4a32d-6baa-4feb-82b4-091f042e5ec2}, !- Source Object
  3,                                      !- Outlet Port
  {7e7e30ff-64c7-4733-8d5a-3963a8315651}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99968b29-e793-4d4f-8ee7-6821ec8fd45c}, !- Handle
  Node 239,                               !- Name
  {171de3f1-8c21-4025-838d-f4edd253a7a3}, !- Inlet Port
  {1117a761-cbea-4b33-9c6b-54fbe12f8743}; !- Outlet Port

OS:Connection,
  {171de3f1-8c21-4025-838d-f4edd253a7a3}, !- Handle
  {f228ce55-af2d-40a6-a174-4b741841536e}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  5,                                      !- Outlet Port
  {99968b29-e793-4d4f-8ee7-6821ec8fd45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1117a761-cbea-4b33-9c6b-54fbe12f8743}, !- Handle
  {0704602d-6135-4bd2-b0dc-fc0d7582efaa}, !- Name
  {99968b29-e793-4d4f-8ee7-6821ec8fd45c}, !- Source Object
  3,                                      !- Outlet Port
  {e9a604f7-4419-48d1-a495-c139e1aab741}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d24fb51-465e-491d-8f45-d6014693662d}, !- Handle
  {02f66630-df13-4b0d-bb43-f55b7be46d0e}, !- Name
  {e9a604f7-4419-48d1-a495-c139e1aab741}, !- Source Object
  12,                                     !- Outlet Port
  {5764bf86-bb2a-4ddd-9164-51b1d624ef7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4bbfac1-58b8-4892-8a3e-2809a8b952fa}, !- Handle
  {a6f34755-5294-4b0b-84bd-b58a14c25877}, !- Name
  {7e7e30ff-64c7-4733-8d5a-3963a8315651}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {94efa9ba-dbbe-4766-9ff5-a9a7f438fa96}, !- Handle
  OpenOffice_Top_4 ZN Rht Coil,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b3b74362-7f8a-45c4-85a8-3e604705dbba}, !- Handle
  OpenOffice_Top_4 ZN VAV Term,           !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {c3e681f2-12e5-4d74-a901-d08ee81e068a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {94efa9ba-dbbe-4766-9ff5-a9a7f438fa96}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c126a518-ba0f-44f0-8cfd-dfc4635b99fd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6256a180-9e27-423e-9fdc-9e8856cf50b7}, !- Handle
  Node 240,                               !- Name
  {c126a518-ba0f-44f0-8cfd-dfc4635b99fd}, !- Inlet Port
  {631184ff-ed2b-4c6d-b764-34ace74ee156}; !- Outlet Port

OS:Node,
  {b926b0ac-8c4b-48a2-82aa-6ef919dfbae3}, !- Handle
  Node 241,                               !- Name
  {c86a09cd-75e9-4c43-9e24-12e84b2e0fa5}, !- Inlet Port
  {35626e36-bd5d-4659-b3e2-db81774f7424}; !- Outlet Port

OS:Connection,
  {631184ff-ed2b-4c6d-b764-34ace74ee156}, !- Handle
  {587b324e-defe-4d9b-9119-7dfb67907f09}, !- Name
  {6256a180-9e27-423e-9fdc-9e8856cf50b7}, !- Source Object
  3,                                      !- Outlet Port
  {96a0c902-3671-4fca-b15e-69d5c3847c9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c86a09cd-75e9-4c43-9e24-12e84b2e0fa5}, !- Handle
  {476b48e8-6594-4279-aa37-dfec9cc67c45}, !- Name
  {d385881c-a00f-48bb-9bb9-161dfa2c3369}, !- Source Object
  3,                                      !- Outlet Port
  {b926b0ac-8c4b-48a2-82aa-6ef919dfbae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10940e8a-7859-449b-baa5-3777da9ba296}, !- Handle
  Node 242,                               !- Name
  {ccbb53d7-b1f6-43cb-ad0f-913904894289}, !- Inlet Port
  {c3e681f2-12e5-4d74-a901-d08ee81e068a}; !- Outlet Port

OS:Connection,
  {ccbb53d7-b1f6-43cb-ad0f-913904894289}, !- Handle
  {f59bf9ad-eefb-49bf-a941-b00a174d8584}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  6,                                      !- Outlet Port
  {10940e8a-7859-449b-baa5-3777da9ba296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e681f2-12e5-4d74-a901-d08ee81e068a}, !- Handle
  {f227c6b3-37e2-488b-9367-1cacdcbee15d}, !- Name
  {10940e8a-7859-449b-baa5-3777da9ba296}, !- Source Object
  3,                                      !- Outlet Port
  {b3b74362-7f8a-45c4-85a8-3e604705dbba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c126a518-ba0f-44f0-8cfd-dfc4635b99fd}, !- Handle
  {2fd0762b-edb6-4be7-8b75-f6840dcb9c7a}, !- Name
  {b3b74362-7f8a-45c4-85a8-3e604705dbba}, !- Source Object
  12,                                     !- Outlet Port
  {6256a180-9e27-423e-9fdc-9e8856cf50b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35626e36-bd5d-4659-b3e2-db81774f7424}, !- Handle
  {b2598d81-2767-4926-a74d-1c413730a093}, !- Name
  {b926b0ac-8c4b-48a2-82aa-6ef919dfbae3}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c48eaa29-f736-4dc3-a6b5-9cb493f6565d}, !- Handle
  EnclosedOffice_Top_1 ZN Rht Coil,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7efdbb31-f189-426c-bdca-2a924f435634}, !- Handle
  EnclosedOffice_Top_1 ZN VAV Term,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {065789ea-d105-423b-8f6c-9007bb8cf62b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c48eaa29-f736-4dc3-a6b5-9cb493f6565d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {64745a04-a4c6-49a8-9275-22929a22b627}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9b3fbf4f-f806-4862-a2bb-ed91a8e3944f}, !- Handle
  Node 243,                               !- Name
  {64745a04-a4c6-49a8-9275-22929a22b627}, !- Inlet Port
  {65327070-a1a7-4d8b-a51e-ed81bca73051}; !- Outlet Port

OS:Node,
  {d8f24147-d2cf-47e6-9035-a26d19c3bb5f}, !- Handle
  Node 244,                               !- Name
  {bb44af87-307b-437a-945e-40185a0ebc74}, !- Inlet Port
  {41d80931-3f07-4d0e-9448-57b23b1d6016}; !- Outlet Port

OS:Connection,
  {65327070-a1a7-4d8b-a51e-ed81bca73051}, !- Handle
  {5a53bb57-9acb-4e2d-8160-5d772a04f2e1}, !- Name
  {9b3fbf4f-f806-4862-a2bb-ed91a8e3944f}, !- Source Object
  3,                                      !- Outlet Port
  {09e5e646-fa3a-4715-b160-50c749c16fdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb44af87-307b-437a-945e-40185a0ebc74}, !- Handle
  {6cdd1468-e0e7-485f-8f98-80210ff724e3}, !- Name
  {c23eb24b-536b-4c6e-a1c9-b0a90ae5a9e3}, !- Source Object
  3,                                      !- Outlet Port
  {d8f24147-d2cf-47e6-9035-a26d19c3bb5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {598e5642-86fb-4996-8a2b-d2329732535f}, !- Handle
  Node 245,                               !- Name
  {6cf71a4c-ed35-4628-a076-2b45e684a099}, !- Inlet Port
  {065789ea-d105-423b-8f6c-9007bb8cf62b}; !- Outlet Port

OS:Connection,
  {6cf71a4c-ed35-4628-a076-2b45e684a099}, !- Handle
  {1b68d66f-679c-44a7-a66c-823a728964d4}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  7,                                      !- Outlet Port
  {598e5642-86fb-4996-8a2b-d2329732535f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {065789ea-d105-423b-8f6c-9007bb8cf62b}, !- Handle
  {c591a408-3cb3-4792-bd3d-93f48955392f}, !- Name
  {598e5642-86fb-4996-8a2b-d2329732535f}, !- Source Object
  3,                                      !- Outlet Port
  {7efdbb31-f189-426c-bdca-2a924f435634}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64745a04-a4c6-49a8-9275-22929a22b627}, !- Handle
  {158fdea5-c56d-4eab-97ca-d5821f72786a}, !- Name
  {7efdbb31-f189-426c-bdca-2a924f435634}, !- Source Object
  12,                                     !- Outlet Port
  {9b3fbf4f-f806-4862-a2bb-ed91a8e3944f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41d80931-3f07-4d0e-9448-57b23b1d6016}, !- Handle
  {f119c76f-9e0d-4f39-ac68-1cc5534852e5}, !- Name
  {d8f24147-d2cf-47e6-9035-a26d19c3bb5f}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2dc9b61d-f99e-4e26-ba8e-0f819d5014e7}, !- Handle
  EnclosedOffice_Top_2 ZN Rht Coil,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8c70ec4e-aa3d-40cb-8878-b71dd29ad4a7}, !- Handle
  EnclosedOffice_Top_2 ZN VAV Term,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {bd76e0c0-baac-4bff-9b16-43374cb48d3a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2dc9b61d-f99e-4e26-ba8e-0f819d5014e7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {85bd3274-47f1-49c8-84f2-dff56efa0db4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e8cc1c61-7139-4228-9188-ee4484d0df58}, !- Handle
  Node 246,                               !- Name
  {85bd3274-47f1-49c8-84f2-dff56efa0db4}, !- Inlet Port
  {0c9ee33f-956e-46e2-bfa8-52ea88fb66ac}; !- Outlet Port

OS:Node,
  {21b05664-2479-41f7-9bd0-cf445036d480}, !- Handle
  Node 247,                               !- Name
  {6cef4b44-b5da-4199-b01f-0618573cc16c}, !- Inlet Port
  {1bc8bea2-76fe-4d5d-bb4a-bd50c784ee86}; !- Outlet Port

OS:Connection,
  {0c9ee33f-956e-46e2-bfa8-52ea88fb66ac}, !- Handle
  {e17dd758-d043-49ce-88ab-ffd766c6a8ae}, !- Name
  {e8cc1c61-7139-4228-9188-ee4484d0df58}, !- Source Object
  3,                                      !- Outlet Port
  {901231c1-fb58-4fe3-bcef-06b466500cc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6cef4b44-b5da-4199-b01f-0618573cc16c}, !- Handle
  {92bc964b-0345-446e-8bc4-322ce2cb818f}, !- Name
  {9e10fe2c-dfb8-4457-9c9b-900bb97eae4c}, !- Source Object
  3,                                      !- Outlet Port
  {21b05664-2479-41f7-9bd0-cf445036d480}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d33d5cc-389c-456e-a523-fc5530e29d55}, !- Handle
  Node 248,                               !- Name
  {e86277ba-1bdb-4a9d-80c1-db5812d34ace}, !- Inlet Port
  {bd76e0c0-baac-4bff-9b16-43374cb48d3a}; !- Outlet Port

OS:Connection,
  {e86277ba-1bdb-4a9d-80c1-db5812d34ace}, !- Handle
  {1aaf89e0-768d-4757-a06d-0712cde9e76c}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  8,                                      !- Outlet Port
  {6d33d5cc-389c-456e-a523-fc5530e29d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd76e0c0-baac-4bff-9b16-43374cb48d3a}, !- Handle
  {75fade7a-b81b-432d-81ed-2bb2adf2aef0}, !- Name
  {6d33d5cc-389c-456e-a523-fc5530e29d55}, !- Source Object
  3,                                      !- Outlet Port
  {8c70ec4e-aa3d-40cb-8878-b71dd29ad4a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85bd3274-47f1-49c8-84f2-dff56efa0db4}, !- Handle
  {503efa7f-30a9-46c3-95dd-42e578681fee}, !- Name
  {8c70ec4e-aa3d-40cb-8878-b71dd29ad4a7}, !- Source Object
  12,                                     !- Outlet Port
  {e8cc1c61-7139-4228-9188-ee4484d0df58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bc8bea2-76fe-4d5d-bb4a-bd50c784ee86}, !- Handle
  {e83511ff-ba53-40b5-ba02-7191cbd9166a}, !- Name
  {21b05664-2479-41f7-9bd0-cf445036d480}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {46918c78-0915-471c-8888-bc1f7302de47}, !- Handle
  EnclosedOffice_Top_3 ZN Rht Coil,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {07b8b5e4-8892-4f4e-a62b-2a9e50033aa6}, !- Handle
  EnclosedOffice_Top_3 ZN VAV Term,       !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {df9ad477-ca97-4c71-a7aa-697c9ae4ec5a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {46918c78-0915-471c-8888-bc1f7302de47}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3d547293-64ee-4a47-8488-ce0b8c4f6fe8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ff70da07-c2ac-4b17-8264-a6f07e533a5e}, !- Handle
  Node 249,                               !- Name
  {3d547293-64ee-4a47-8488-ce0b8c4f6fe8}, !- Inlet Port
  {5895bbfd-6464-491f-8f44-f70239d06a55}; !- Outlet Port

OS:Node,
  {ae19b0c0-8be9-4bc6-b84d-a27e3f25b62b}, !- Handle
  Node 250,                               !- Name
  {16232384-3884-447f-a20d-cda2fb034f80}, !- Inlet Port
  {87ad0e85-dc58-4b98-ba8d-d04737e31e46}; !- Outlet Port

OS:Connection,
  {5895bbfd-6464-491f-8f44-f70239d06a55}, !- Handle
  {5c75fe09-5f83-4b0b-9df5-6d37af3b0740}, !- Name
  {ff70da07-c2ac-4b17-8264-a6f07e533a5e}, !- Source Object
  3,                                      !- Outlet Port
  {999afe5b-210e-40ad-8f2c-42692a5abd15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16232384-3884-447f-a20d-cda2fb034f80}, !- Handle
  {5db1cc59-668e-4b15-b04d-f1dabca45b77}, !- Name
  {aaeb6cf0-6b57-454d-aff9-224ec2e9d5f3}, !- Source Object
  3,                                      !- Outlet Port
  {ae19b0c0-8be9-4bc6-b84d-a27e3f25b62b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {263e2037-5080-46c0-a061-f859e04819ed}, !- Handle
  Node 251,                               !- Name
  {c1396491-d196-48b2-a8f4-78dd4b7deba3}, !- Inlet Port
  {df9ad477-ca97-4c71-a7aa-697c9ae4ec5a}; !- Outlet Port

OS:Connection,
  {c1396491-d196-48b2-a8f4-78dd4b7deba3}, !- Handle
  {8a37b16a-c049-47b7-8022-ba64e77fec26}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  9,                                      !- Outlet Port
  {263e2037-5080-46c0-a061-f859e04819ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df9ad477-ca97-4c71-a7aa-697c9ae4ec5a}, !- Handle
  {03110cd6-82eb-47f8-b864-5dd3ab89b12a}, !- Name
  {263e2037-5080-46c0-a061-f859e04819ed}, !- Source Object
  3,                                      !- Outlet Port
  {07b8b5e4-8892-4f4e-a62b-2a9e50033aa6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d547293-64ee-4a47-8488-ce0b8c4f6fe8}, !- Handle
  {a6346a97-65ed-4ed3-b2b7-3ed9cc7cf72e}, !- Name
  {07b8b5e4-8892-4f4e-a62b-2a9e50033aa6}, !- Source Object
  12,                                     !- Outlet Port
  {ff70da07-c2ac-4b17-8264-a6f07e533a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87ad0e85-dc58-4b98-ba8d-d04737e31e46}, !- Handle
  {b7b4b9e3-dec1-48e7-be0d-bdc45d430e0a}, !- Name
  {ae19b0c0-8be9-4bc6-b84d-a27e3f25b62b}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  11;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {8f8f1c3d-a744-4791-9ccc-5fba53fe7ce9}, !- Handle
  ActiveStorage_Top_1 ZN Rht Coil,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e92c2dcd-b1ac-41c4-b6bc-49c4d1bd2020}, !- Handle
  ActiveStorage_Top_1 ZN VAV Term,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {6b22e2ee-00b8-4726-bae6-3ecfd575edb8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8f8f1c3d-a744-4791-9ccc-5fba53fe7ce9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0cd758ac-26d3-4934-ae1f-ee03fea7aa0a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {510b1819-4878-48d3-9ead-768d215cd1fb}, !- Handle
  Node 252,                               !- Name
  {0cd758ac-26d3-4934-ae1f-ee03fea7aa0a}, !- Inlet Port
  {7b283ea3-97c9-4a41-a95e-b354d45a5e1c}; !- Outlet Port

OS:Node,
  {6a4a3b53-378b-4598-b5d5-6df972dc631b}, !- Handle
  Node 253,                               !- Name
  {165bd3cb-6ac0-4d9f-99ce-9f52043865b8}, !- Inlet Port
  {e7188376-a3e5-42a1-896a-3393a55ef744}; !- Outlet Port

OS:Connection,
  {7b283ea3-97c9-4a41-a95e-b354d45a5e1c}, !- Handle
  {1e3a8e26-4f17-4405-ad58-ec677dea33d9}, !- Name
  {510b1819-4878-48d3-9ead-768d215cd1fb}, !- Source Object
  3,                                      !- Outlet Port
  {6d4e9b80-a528-4853-a98b-f2901ad9beb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {165bd3cb-6ac0-4d9f-99ce-9f52043865b8}, !- Handle
  {e73afbad-4e46-4d41-a144-acfbfb18199d}, !- Name
  {1f34451d-f4d2-4569-beb5-d1d9fa54dd5d}, !- Source Object
  3,                                      !- Outlet Port
  {6a4a3b53-378b-4598-b5d5-6df972dc631b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86f5906e-6121-4c15-9284-9bb5024f42e7}, !- Handle
  Node 254,                               !- Name
  {435e298f-6512-4daa-b0f0-cffb790589dd}, !- Inlet Port
  {6b22e2ee-00b8-4726-bae6-3ecfd575edb8}; !- Outlet Port

OS:Connection,
  {435e298f-6512-4daa-b0f0-cffb790589dd}, !- Handle
  {7d141e32-604a-47b1-adb6-07c11306348e}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  10,                                     !- Outlet Port
  {86f5906e-6121-4c15-9284-9bb5024f42e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b22e2ee-00b8-4726-bae6-3ecfd575edb8}, !- Handle
  {2ffdf67d-5667-4f97-8d2b-e92b4bfdcccf}, !- Name
  {86f5906e-6121-4c15-9284-9bb5024f42e7}, !- Source Object
  3,                                      !- Outlet Port
  {e92c2dcd-b1ac-41c4-b6bc-49c4d1bd2020}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cd758ac-26d3-4934-ae1f-ee03fea7aa0a}, !- Handle
  {360b2ebe-3a9e-4a6b-92d2-cd8bc9a28f55}, !- Name
  {e92c2dcd-b1ac-41c4-b6bc-49c4d1bd2020}, !- Source Object
  12,                                     !- Outlet Port
  {510b1819-4878-48d3-9ead-768d215cd1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7188376-a3e5-42a1-896a-3393a55ef744}, !- Handle
  {ef521320-213f-4d1e-8437-0173b89cd698}, !- Name
  {6a4a3b53-378b-4598-b5d5-6df972dc631b}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {09b460d8-037c-448e-acb3-cab3ad15c7b6}, !- Handle
  ActiveStorage_Top_2 ZN Rht Coil,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0571047c-8034-4739-9fb6-4cd92c59f76f}, !- Handle
  ActiveStorage_Top_2 ZN VAV Term,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {c6ecd684-e271-483a-b6db-0cc8cba47c18}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {09b460d8-037c-448e-acb3-cab3ad15c7b6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {54d9a473-864f-404e-9812-9bfdef84b9da}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {68b97ba1-3880-4ce4-babe-73bc616105d3}, !- Handle
  Node 255,                               !- Name
  {54d9a473-864f-404e-9812-9bfdef84b9da}, !- Inlet Port
  {f6b428c1-7b5b-494c-b1d8-8670c70d2ae0}; !- Outlet Port

OS:Node,
  {4969c1b0-f5c4-463d-a84a-9891353400a5}, !- Handle
  Node 256,                               !- Name
  {db354ef9-f230-4d7c-9bce-85dfc8b0daaf}, !- Inlet Port
  {ee743304-b105-487a-8d04-b242314b7813}; !- Outlet Port

OS:Connection,
  {f6b428c1-7b5b-494c-b1d8-8670c70d2ae0}, !- Handle
  {b10d5b53-79ac-4ce0-a1ac-9c5e68342c15}, !- Name
  {68b97ba1-3880-4ce4-babe-73bc616105d3}, !- Source Object
  3,                                      !- Outlet Port
  {690de479-c84a-497a-94f7-d8d1f38d8692}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db354ef9-f230-4d7c-9bce-85dfc8b0daaf}, !- Handle
  {1b5e22e6-beb2-4817-bf47-ab8083f3fa19}, !- Name
  {1b64b37f-2a18-42fe-bed7-4f5bc95af024}, !- Source Object
  3,                                      !- Outlet Port
  {4969c1b0-f5c4-463d-a84a-9891353400a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52098a6f-d599-433e-998d-abeae9f38ef8}, !- Handle
  Node 257,                               !- Name
  {5c0e7ca5-8f08-4564-9752-2d17f55d60b8}, !- Inlet Port
  {c6ecd684-e271-483a-b6db-0cc8cba47c18}; !- Outlet Port

OS:Connection,
  {5c0e7ca5-8f08-4564-9752-2d17f55d60b8}, !- Handle
  {1aa14b08-e2f8-4a64-98ec-bc2994da3760}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  11,                                     !- Outlet Port
  {52098a6f-d599-433e-998d-abeae9f38ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6ecd684-e271-483a-b6db-0cc8cba47c18}, !- Handle
  {789e11c4-6e69-4669-abae-51442907caf8}, !- Name
  {52098a6f-d599-433e-998d-abeae9f38ef8}, !- Source Object
  3,                                      !- Outlet Port
  {0571047c-8034-4739-9fb6-4cd92c59f76f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54d9a473-864f-404e-9812-9bfdef84b9da}, !- Handle
  {d3aa72fc-dba0-4bdc-a73c-99cca5c58941}, !- Name
  {0571047c-8034-4739-9fb6-4cd92c59f76f}, !- Source Object
  12,                                     !- Outlet Port
  {68b97ba1-3880-4ce4-babe-73bc616105d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee743304-b105-487a-8d04-b242314b7813}, !- Handle
  {9749fce5-6979-4e9a-b455-2db211bbd1c9}, !- Name
  {4969c1b0-f5c4-463d-a84a-9891353400a5}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  13;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {c1111bbc-9614-46c2-b0b2-9c2bde06e448}, !- Handle
  ActiveStorage_Top_3 ZN Rht Coil,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8718ec5b-8b6e-4a2a-bc3f-6a499d007f02}, !- Handle
  ActiveStorage_Top_3 ZN VAV Term,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {f5a11093-218e-4870-bdea-542141d97fb5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c1111bbc-9614-46c2-b0b2-9c2bde06e448}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f3b4dab8-12e8-45d6-ae3e-1d42508088e9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2770fd55-d460-4650-ae4d-bf28b7dda963}, !- Handle
  Node 258,                               !- Name
  {f3b4dab8-12e8-45d6-ae3e-1d42508088e9}, !- Inlet Port
  {3d461d1a-d0c3-43c5-b41b-d216c107ea34}; !- Outlet Port

OS:Node,
  {f31b2d6b-881a-44b8-8e7e-c17d8dd4a333}, !- Handle
  Node 259,                               !- Name
  {806a8bc5-79ab-49de-869d-500582530173}, !- Inlet Port
  {0b78b249-8848-49d2-9419-90738d7f88a8}; !- Outlet Port

OS:Connection,
  {3d461d1a-d0c3-43c5-b41b-d216c107ea34}, !- Handle
  {2ee97419-359f-46f6-8db5-3ce35f5ca753}, !- Name
  {2770fd55-d460-4650-ae4d-bf28b7dda963}, !- Source Object
  3,                                      !- Outlet Port
  {a57e649b-8fc8-40fd-acff-16a6666ad779}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {806a8bc5-79ab-49de-869d-500582530173}, !- Handle
  {375781ea-d777-4493-946a-54c66f51b701}, !- Name
  {c292a634-3be6-41f7-abf7-ab8ac8a08bd3}, !- Source Object
  3,                                      !- Outlet Port
  {f31b2d6b-881a-44b8-8e7e-c17d8dd4a333}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1016a284-0911-41ab-b198-b4cf55d1a13c}, !- Handle
  Node 260,                               !- Name
  {40470289-fcf7-4969-a2e9-4602f4cd2f5c}, !- Inlet Port
  {f5a11093-218e-4870-bdea-542141d97fb5}; !- Outlet Port

OS:Connection,
  {40470289-fcf7-4969-a2e9-4602f4cd2f5c}, !- Handle
  {3789e03a-530f-4985-a9aa-46cfec2329a3}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  12,                                     !- Outlet Port
  {1016a284-0911-41ab-b198-b4cf55d1a13c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a11093-218e-4870-bdea-542141d97fb5}, !- Handle
  {e3348df5-2f67-4e19-9378-b42bfe7a8eca}, !- Name
  {1016a284-0911-41ab-b198-b4cf55d1a13c}, !- Source Object
  3,                                      !- Outlet Port
  {8718ec5b-8b6e-4a2a-bc3f-6a499d007f02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3b4dab8-12e8-45d6-ae3e-1d42508088e9}, !- Handle
  {35bec98d-61b2-4005-b291-274f20631b95}, !- Name
  {8718ec5b-8b6e-4a2a-bc3f-6a499d007f02}, !- Source Object
  12,                                     !- Outlet Port
  {2770fd55-d460-4650-ae4d-bf28b7dda963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b78b249-8848-49d2-9419-90738d7f88a8}, !- Handle
  {5de04ff9-520d-4cc2-836b-81289653a8b6}, !- Name
  {f31b2d6b-881a-44b8-8e7e-c17d8dd4a333}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  14;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {c8037880-ea48-4f1f-99ce-68a90b7b3208}, !- Handle
  ActiveStorage_Top_4 ZN Rht Coil,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c2cf6c78-16d5-44c6-8024-e9d2fb20d62a}, !- Handle
  ActiveStorage_Top_4 ZN VAV Term,        !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {9f79c130-5c25-4007-9279-b7eb90880b46}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c8037880-ea48-4f1f-99ce-68a90b7b3208}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b1f5b9d1-9f6d-4fa7-862f-6bd51e95bdbd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {15a31773-1a72-4965-b281-61e52e54bcf2}, !- Handle
  Node 261,                               !- Name
  {b1f5b9d1-9f6d-4fa7-862f-6bd51e95bdbd}, !- Inlet Port
  {9b8fb4b4-f6be-4278-9e89-dc43e080ed2d}; !- Outlet Port

OS:Node,
  {8536b924-e73a-4a8b-b379-5a4368b3b377}, !- Handle
  Node 262,                               !- Name
  {8f741939-c01a-41a2-9109-f6e6ae377d9c}, !- Inlet Port
  {e8ac9023-b27c-46a9-9f19-ed05d9738148}; !- Outlet Port

OS:Connection,
  {9b8fb4b4-f6be-4278-9e89-dc43e080ed2d}, !- Handle
  {5a450e14-34a2-4755-a7a1-0e8f288cd612}, !- Name
  {15a31773-1a72-4965-b281-61e52e54bcf2}, !- Source Object
  3,                                      !- Outlet Port
  {1871af4d-553e-47d8-ad0b-d2429abb93ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f741939-c01a-41a2-9109-f6e6ae377d9c}, !- Handle
  {ca2a8ef0-2f64-4c0a-b5ca-bcdfad63e1fa}, !- Name
  {e9fa3f8a-0314-40a8-b7e7-dbe6f1b7202d}, !- Source Object
  3,                                      !- Outlet Port
  {8536b924-e73a-4a8b-b379-5a4368b3b377}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f839a1b-3af8-43b4-9472-14262a1dccdb}, !- Handle
  Node 263,                               !- Name
  {e42ac934-5158-4de7-8004-fa639803839c}, !- Inlet Port
  {9f79c130-5c25-4007-9279-b7eb90880b46}; !- Outlet Port

OS:Connection,
  {e42ac934-5158-4de7-8004-fa639803839c}, !- Handle
  {1a0b8f41-185b-4a5e-b471-ac11083e7fd7}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  13,                                     !- Outlet Port
  {1f839a1b-3af8-43b4-9472-14262a1dccdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f79c130-5c25-4007-9279-b7eb90880b46}, !- Handle
  {aa220aba-c73d-4c76-b72a-d748231b9308}, !- Name
  {1f839a1b-3af8-43b4-9472-14262a1dccdb}, !- Source Object
  3,                                      !- Outlet Port
  {c2cf6c78-16d5-44c6-8024-e9d2fb20d62a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1f5b9d1-9f6d-4fa7-862f-6bd51e95bdbd}, !- Handle
  {01fdd787-4580-40a6-8f41-47fa6a68cdbe}, !- Name
  {c2cf6c78-16d5-44c6-8024-e9d2fb20d62a}, !- Source Object
  12,                                     !- Outlet Port
  {15a31773-1a72-4965-b281-61e52e54bcf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8ac9023-b27c-46a9-9f19-ed05d9738148}, !- Handle
  {6d1a7e05-ea52-4ad9-bb69-71480cdccfdc}, !- Name
  {8536b924-e73a-4a8b-b379-5a4368b3b377}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  15;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {3150e50e-8adc-45c1-aa29-e1a75ba6336e}, !- Handle
  ConfRoom_Top_1 ZN Rht Coil,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {28eaabf5-9874-478d-b554-1b22a9e47421}, !- Handle
  ConfRoom_Top_1 ZN VAV Term,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {d8481a70-1ee1-455d-991d-058288b7c896}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3150e50e-8adc-45c1-aa29-e1a75ba6336e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0b14e74e-9a88-4140-ac46-f38bec48acb2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {02ebd8d6-dc37-452c-836d-f328c6abae5a}, !- Handle
  Node 264,                               !- Name
  {0b14e74e-9a88-4140-ac46-f38bec48acb2}, !- Inlet Port
  {c75683df-096d-4b73-83b7-8be723d88271}; !- Outlet Port

OS:Node,
  {70683db7-c2be-4d2f-b08d-3520dbf914b6}, !- Handle
  Node 265,                               !- Name
  {4635264d-8d64-4633-80ad-b916443312b9}, !- Inlet Port
  {c10076c3-4e2b-4b89-aef6-3a62236a3a65}; !- Outlet Port

OS:Connection,
  {c75683df-096d-4b73-83b7-8be723d88271}, !- Handle
  {81183406-ad9d-4aa6-b249-a9e11f77f288}, !- Name
  {02ebd8d6-dc37-452c-836d-f328c6abae5a}, !- Source Object
  3,                                      !- Outlet Port
  {8bafbc06-1cf1-4505-8b6e-82b180e6a076}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4635264d-8d64-4633-80ad-b916443312b9}, !- Handle
  {c1a563af-c33a-4356-b688-18f4c6d7cdf3}, !- Name
  {da688d45-0d45-4202-bb17-899750f9c775}, !- Source Object
  3,                                      !- Outlet Port
  {70683db7-c2be-4d2f-b08d-3520dbf914b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f4091f4-13b5-45a7-b112-be986c1b74c3}, !- Handle
  Node 266,                               !- Name
  {f147f703-30f0-4b9f-886b-7cbe61f0c384}, !- Inlet Port
  {d8481a70-1ee1-455d-991d-058288b7c896}; !- Outlet Port

OS:Connection,
  {f147f703-30f0-4b9f-886b-7cbe61f0c384}, !- Handle
  {b2827d25-a429-47a1-8abd-fb83382747c2}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  14,                                     !- Outlet Port
  {7f4091f4-13b5-45a7-b112-be986c1b74c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8481a70-1ee1-455d-991d-058288b7c896}, !- Handle
  {32eaddc3-bcf9-4103-a674-e3b25d6bbf21}, !- Name
  {7f4091f4-13b5-45a7-b112-be986c1b74c3}, !- Source Object
  3,                                      !- Outlet Port
  {28eaabf5-9874-478d-b554-1b22a9e47421}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b14e74e-9a88-4140-ac46-f38bec48acb2}, !- Handle
  {d40173ee-b1ad-423b-a388-f6492fa509cb}, !- Name
  {28eaabf5-9874-478d-b554-1b22a9e47421}, !- Source Object
  12,                                     !- Outlet Port
  {02ebd8d6-dc37-452c-836d-f328c6abae5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c10076c3-4e2b-4b89-aef6-3a62236a3a65}, !- Handle
  {b5e449bd-ebb1-4cc6-add3-d1cd6cc28f2f}, !- Name
  {70683db7-c2be-4d2f-b08d-3520dbf914b6}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {cfc6e6e7-6ffc-4e99-b365-63e7f2677c2d}, !- Handle
  ConfRoom_Top_2 ZN Rht Coil,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7f7fd806-f956-4fea-b63f-b14fa088db69}, !- Handle
  ConfRoom_Top_2 ZN VAV Term,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {19f93615-7123-4cd8-812d-2bd6fd9a0fe5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cfc6e6e7-6ffc-4e99-b365-63e7f2677c2d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9e29565d-307e-41fa-9ab1-03a49b5af558}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d85129c1-bed4-41ef-8eb2-d271629f1f7c}, !- Handle
  Node 267,                               !- Name
  {9e29565d-307e-41fa-9ab1-03a49b5af558}, !- Inlet Port
  {35c78c7a-48c4-4cca-ad7c-27dacb071261}; !- Outlet Port

OS:Node,
  {72e14bb3-d9c5-47dd-86b2-36f0fb0113fe}, !- Handle
  Node 268,                               !- Name
  {29375143-0e04-4a2c-b973-47b2f9c4e2f8}, !- Inlet Port
  {fb53a9d7-53b3-40dc-ae9f-1c477765f129}; !- Outlet Port

OS:Connection,
  {35c78c7a-48c4-4cca-ad7c-27dacb071261}, !- Handle
  {d3ff975c-4654-47c4-ab5e-ed36c0922117}, !- Name
  {d85129c1-bed4-41ef-8eb2-d271629f1f7c}, !- Source Object
  3,                                      !- Outlet Port
  {a7147dc0-cb0a-44f0-895a-c9fce88b8e84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29375143-0e04-4a2c-b973-47b2f9c4e2f8}, !- Handle
  {747d07c7-094f-4ab9-9c5d-acdbc874aeb1}, !- Name
  {bbe051b3-a432-4480-862c-7932ce5a6f18}, !- Source Object
  3,                                      !- Outlet Port
  {72e14bb3-d9c5-47dd-86b2-36f0fb0113fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {431c647a-343d-45a8-b023-a377d23206d9}, !- Handle
  Node 269,                               !- Name
  {e5133be0-3dc4-4128-86b1-24716df20afd}, !- Inlet Port
  {19f93615-7123-4cd8-812d-2bd6fd9a0fe5}; !- Outlet Port

OS:Connection,
  {e5133be0-3dc4-4128-86b1-24716df20afd}, !- Handle
  {1cea55de-2c87-4c7a-bdb4-411b9cfaaaa9}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  15,                                     !- Outlet Port
  {431c647a-343d-45a8-b023-a377d23206d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19f93615-7123-4cd8-812d-2bd6fd9a0fe5}, !- Handle
  {ae08965a-c40a-4ddb-9cf0-a4c0a4c78664}, !- Name
  {431c647a-343d-45a8-b023-a377d23206d9}, !- Source Object
  3,                                      !- Outlet Port
  {7f7fd806-f956-4fea-b63f-b14fa088db69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e29565d-307e-41fa-9ab1-03a49b5af558}, !- Handle
  {4a03dc9f-42a9-4f54-8ecb-46ededd4a9db}, !- Name
  {7f7fd806-f956-4fea-b63f-b14fa088db69}, !- Source Object
  12,                                     !- Outlet Port
  {d85129c1-bed4-41ef-8eb2-d271629f1f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb53a9d7-53b3-40dc-ae9f-1c477765f129}, !- Handle
  {da96e75f-3e9a-4254-85d6-64dbaf387988}, !- Name
  {72e14bb3-d9c5-47dd-86b2-36f0fb0113fe}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  17;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {1abcf286-647a-4ecc-a490-ee7e47d76b85}, !- Handle
  Corridor_Top_1 ZN Rht Coil,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1f1c037c-f360-4ce5-9337-d3a6ab286a19}, !- Handle
  Corridor_Top_1 ZN VAV Term,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {2836ce9a-f1f4-4f27-9035-b8ad5eeb4f97}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1abcf286-647a-4ecc-a490-ee7e47d76b85}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9349a5f2-ba40-4ab8-9177-a73a552f475c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {664302b5-b01c-413e-ab7f-a1598d1d7b8e}, !- Handle
  Node 270,                               !- Name
  {9349a5f2-ba40-4ab8-9177-a73a552f475c}, !- Inlet Port
  {d907f095-bb4d-4947-a821-9a728e1b6805}; !- Outlet Port

OS:Node,
  {59c4ea70-e22f-4d53-b6e8-aee0c97e7e4f}, !- Handle
  Node 271,                               !- Name
  {ab8dd811-03ca-43e0-be19-ddc40e4d6288}, !- Inlet Port
  {f8434cbb-43c8-4cc6-bb31-cdb81d2921f2}; !- Outlet Port

OS:Connection,
  {d907f095-bb4d-4947-a821-9a728e1b6805}, !- Handle
  {0023ca56-1d7b-4df5-9620-fbb6748ae9d8}, !- Name
  {664302b5-b01c-413e-ab7f-a1598d1d7b8e}, !- Source Object
  3,                                      !- Outlet Port
  {854e5e64-0895-4ada-93eb-a4061572d10d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab8dd811-03ca-43e0-be19-ddc40e4d6288}, !- Handle
  {824b8566-dc85-40e1-831b-638eb8a2e569}, !- Name
  {1031e69d-aa78-47af-af9e-d1b2aab3b5a4}, !- Source Object
  3,                                      !- Outlet Port
  {59c4ea70-e22f-4d53-b6e8-aee0c97e7e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87eea5fe-6128-4ec7-a8be-4de00ccbbe02}, !- Handle
  Node 272,                               !- Name
  {f3cc83b8-8792-4f01-9bf2-783be69294ef}, !- Inlet Port
  {2836ce9a-f1f4-4f27-9035-b8ad5eeb4f97}; !- Outlet Port

OS:Connection,
  {f3cc83b8-8792-4f01-9bf2-783be69294ef}, !- Handle
  {2958f763-8aef-4e92-b75a-9645640ff2d0}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  16,                                     !- Outlet Port
  {87eea5fe-6128-4ec7-a8be-4de00ccbbe02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2836ce9a-f1f4-4f27-9035-b8ad5eeb4f97}, !- Handle
  {4d01b37d-c276-45b7-ab2d-600a21429a78}, !- Name
  {87eea5fe-6128-4ec7-a8be-4de00ccbbe02}, !- Source Object
  3,                                      !- Outlet Port
  {1f1c037c-f360-4ce5-9337-d3a6ab286a19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9349a5f2-ba40-4ab8-9177-a73a552f475c}, !- Handle
  {b41d1556-2839-4d33-9fdc-71ae25135cb8}, !- Name
  {1f1c037c-f360-4ce5-9337-d3a6ab286a19}, !- Source Object
  12,                                     !- Outlet Port
  {664302b5-b01c-413e-ab7f-a1598d1d7b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8434cbb-43c8-4cc6-bb31-cdb81d2921f2}, !- Handle
  {8403beb7-4fb4-4fe9-a181-7ecef89389f7}, !- Name
  {59c4ea70-e22f-4d53-b6e8-aee0c97e7e4f}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  18;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {86203290-a216-4691-b954-739b187e2938}, !- Handle
  Corridor_Top_2 ZN Rht Coil,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cbbbe3e6-a303-4300-b22d-d569caa3ae6b}, !- Handle
  Corridor_Top_2 ZN VAV Term,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {cd8e580f-6c97-43c3-8749-ff4a947e0d08}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {86203290-a216-4691-b954-739b187e2938}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {655ac53c-d900-4086-b29b-11ff3078023c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bcf0b47f-78e3-4cd8-a750-f031c006d3e5}, !- Handle
  Node 273,                               !- Name
  {655ac53c-d900-4086-b29b-11ff3078023c}, !- Inlet Port
  {6d8a8b93-053b-4f2c-9665-346dd44d65ce}; !- Outlet Port

OS:Node,
  {faf32b08-002d-4e52-8878-fce89d61053a}, !- Handle
  Node 274,                               !- Name
  {110d0852-ff12-4929-bf6b-a465f2ebbe58}, !- Inlet Port
  {b2d8accc-e8d8-4cc6-a062-4d4d264cfe01}; !- Outlet Port

OS:Connection,
  {6d8a8b93-053b-4f2c-9665-346dd44d65ce}, !- Handle
  {5cf3d436-0f3f-4aa7-8f2c-12fee0e07416}, !- Name
  {bcf0b47f-78e3-4cd8-a750-f031c006d3e5}, !- Source Object
  3,                                      !- Outlet Port
  {83af796f-d315-43e2-8c2a-33371423b4cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {110d0852-ff12-4929-bf6b-a465f2ebbe58}, !- Handle
  {719fbdb8-95f1-4f6b-a52c-21b05a08dd5d}, !- Name
  {bd80bbbc-0214-4d8c-8e2f-f761d7870229}, !- Source Object
  3,                                      !- Outlet Port
  {faf32b08-002d-4e52-8878-fce89d61053a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d14aff9-e85c-4ba1-af27-98f8d05fc245}, !- Handle
  Node 275,                               !- Name
  {ff9807bc-0e8a-4e2f-afa8-d883e8697689}, !- Inlet Port
  {cd8e580f-6c97-43c3-8749-ff4a947e0d08}; !- Outlet Port

OS:Connection,
  {ff9807bc-0e8a-4e2f-afa8-d883e8697689}, !- Handle
  {59e305c1-8c03-47a4-a766-1f4ad679acb1}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  17,                                     !- Outlet Port
  {1d14aff9-e85c-4ba1-af27-98f8d05fc245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd8e580f-6c97-43c3-8749-ff4a947e0d08}, !- Handle
  {f13a73fa-452c-469d-aec1-34eacaec8f2b}, !- Name
  {1d14aff9-e85c-4ba1-af27-98f8d05fc245}, !- Source Object
  3,                                      !- Outlet Port
  {cbbbe3e6-a303-4300-b22d-d569caa3ae6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {655ac53c-d900-4086-b29b-11ff3078023c}, !- Handle
  {4013d908-8416-4c46-bc15-afcce332f57c}, !- Name
  {cbbbe3e6-a303-4300-b22d-d569caa3ae6b}, !- Source Object
  12,                                     !- Outlet Port
  {bcf0b47f-78e3-4cd8-a750-f031c006d3e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2d8accc-e8d8-4cc6-a062-4d4d264cfe01}, !- Handle
  {ef80237b-e728-41db-bbda-8335e66dc249}, !- Name
  {faf32b08-002d-4e52-8878-fce89d61053a}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  19;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {bebd68e9-b5c0-4513-a5d0-91d771bf2b15}, !- Handle
  Dining_Top ZN Rht Coil,                 !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cde09f58-9af8-4b94-a32a-b1edac521d9e}, !- Handle
  Dining_Top ZN VAV Term,                 !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {e141a33c-9626-4452-9f18-cac4518b3e2b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bebd68e9-b5c0-4513-a5d0-91d771bf2b15}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1624ed3a-4b66-4641-916e-81477f7a4401}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {96b7e3c3-5524-480f-910f-4de8af9c2f43}, !- Handle
  Node 276,                               !- Name
  {1624ed3a-4b66-4641-916e-81477f7a4401}, !- Inlet Port
  {75d85dda-35f9-4de8-8795-4b50afe1becc}; !- Outlet Port

OS:Node,
  {5776ae31-42c7-4c5c-93ce-a39de3f7d626}, !- Handle
  Node 277,                               !- Name
  {71e17223-f320-4b44-8fdf-7be7bb14fe16}, !- Inlet Port
  {d3ac1676-aaf3-41db-8363-59e8a49102b8}; !- Outlet Port

OS:Connection,
  {75d85dda-35f9-4de8-8795-4b50afe1becc}, !- Handle
  {d6375546-179a-4f3b-afc3-72e79815c369}, !- Name
  {96b7e3c3-5524-480f-910f-4de8af9c2f43}, !- Source Object
  3,                                      !- Outlet Port
  {f851b270-3bb9-44ca-9571-782a5e29fca9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71e17223-f320-4b44-8fdf-7be7bb14fe16}, !- Handle
  {30cba89b-f0cb-470d-88f3-dab53cbd6ee7}, !- Name
  {c53a5f22-ddcf-4619-82ac-1f7e9b0731fe}, !- Source Object
  3,                                      !- Outlet Port
  {5776ae31-42c7-4c5c-93ce-a39de3f7d626}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef553a86-ffa3-4ad8-9152-ef95246e2d90}, !- Handle
  Node 278,                               !- Name
  {ba80fdd6-1ca4-4cf9-9397-3bd0f638ff43}, !- Inlet Port
  {e141a33c-9626-4452-9f18-cac4518b3e2b}; !- Outlet Port

OS:Connection,
  {ba80fdd6-1ca4-4cf9-9397-3bd0f638ff43}, !- Handle
  {8042cb85-c35b-4906-b27a-20e49e5ddb5a}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  18,                                     !- Outlet Port
  {ef553a86-ffa3-4ad8-9152-ef95246e2d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e141a33c-9626-4452-9f18-cac4518b3e2b}, !- Handle
  {fea047f3-20da-419e-b854-7904c407767a}, !- Name
  {ef553a86-ffa3-4ad8-9152-ef95246e2d90}, !- Source Object
  3,                                      !- Outlet Port
  {cde09f58-9af8-4b94-a32a-b1edac521d9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1624ed3a-4b66-4641-916e-81477f7a4401}, !- Handle
  {e49e8133-40af-41cf-8b1b-bf553d4eed3a}, !- Name
  {cde09f58-9af8-4b94-a32a-b1edac521d9e}, !- Source Object
  12,                                     !- Outlet Port
  {96b7e3c3-5524-480f-910f-4de8af9c2f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3ac1676-aaf3-41db-8363-59e8a49102b8}, !- Handle
  {27805f16-58c1-46c2-bb47-b9f88c613c0b}, !- Name
  {5776ae31-42c7-4c5c-93ce-a39de3f7d626}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  20;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {42003583-a4d9-458c-ab80-4a3d0cf45ca1}, !- Handle
  Lobby_Top ZN Rht Coil,                  !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {023bc106-c149-4689-bb1f-de4a09901e49}, !- Handle
  Lobby_Top ZN VAV Term,                  !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {f8b27125-4ed0-49d4-bb33-7b3c77a047d0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {42003583-a4d9-458c-ab80-4a3d0cf45ca1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d7bc4801-f53f-408a-a416-3fe170db8107}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {38ab4ac1-9d9b-4a6b-b91c-27388949c81f}, !- Handle
  Node 279,                               !- Name
  {d7bc4801-f53f-408a-a416-3fe170db8107}, !- Inlet Port
  {5eaede07-79e1-4324-bbdb-4dfe443bdc4b}; !- Outlet Port

OS:Node,
  {42d79a3a-19c6-478c-a561-24c5fd1dba05}, !- Handle
  Node 280,                               !- Name
  {afb37c83-a628-48e8-8a86-d4edb4641764}, !- Inlet Port
  {f36dd8ca-5f4a-4d12-994a-18aee0c17403}; !- Outlet Port

OS:Connection,
  {5eaede07-79e1-4324-bbdb-4dfe443bdc4b}, !- Handle
  {a73df583-0e83-48ed-98e8-400d0f448258}, !- Name
  {38ab4ac1-9d9b-4a6b-b91c-27388949c81f}, !- Source Object
  3,                                      !- Outlet Port
  {62ee4720-5a69-4a37-b760-aacfb0ab6991}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {afb37c83-a628-48e8-8a86-d4edb4641764}, !- Handle
  {1af3e762-63dc-434f-bbdb-c8b5b8f58dc4}, !- Name
  {92199630-5663-4d29-9854-1044c9b520e5}, !- Source Object
  3,                                      !- Outlet Port
  {42d79a3a-19c6-478c-a561-24c5fd1dba05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac4f3b73-ec22-4e97-9c88-18526f2cac9b}, !- Handle
  Node 281,                               !- Name
  {4c86f979-55ee-4bbb-9d31-917cd005b01c}, !- Inlet Port
  {f8b27125-4ed0-49d4-bb33-7b3c77a047d0}; !- Outlet Port

OS:Connection,
  {4c86f979-55ee-4bbb-9d31-917cd005b01c}, !- Handle
  {806f7383-5fc3-43e2-8d62-f646741d93a2}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  19,                                     !- Outlet Port
  {ac4f3b73-ec22-4e97-9c88-18526f2cac9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b27125-4ed0-49d4-bb33-7b3c77a047d0}, !- Handle
  {ed9c4408-ff0f-4e92-b69e-aaa274683990}, !- Name
  {ac4f3b73-ec22-4e97-9c88-18526f2cac9b}, !- Source Object
  3,                                      !- Outlet Port
  {023bc106-c149-4689-bb1f-de4a09901e49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7bc4801-f53f-408a-a416-3fe170db8107}, !- Handle
  {4c10fc5a-5f3e-4fb8-94b8-55e5aff23c2f}, !- Name
  {023bc106-c149-4689-bb1f-de4a09901e49}, !- Source Object
  12,                                     !- Outlet Port
  {38ab4ac1-9d9b-4a6b-b91c-27388949c81f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f36dd8ca-5f4a-4d12-994a-18aee0c17403}, !- Handle
  {006191fa-12f0-4bf6-9638-a5e302396324}, !- Name
  {42d79a3a-19c6-478c-a561-24c5fd1dba05}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  21;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {1b84544e-3e44-45da-9be9-ab11547842d0}, !- Handle
  Mechanical_Top ZN Rht Coil,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d314c7d8-07ca-4068-a1d6-fbe0944d7e7d}, !- Handle
  Mechanical_Top ZN VAV Term,             !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {3c035be7-d1d6-4248-8cbb-6cc0d50d83e8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1b84544e-3e44-45da-9be9-ab11547842d0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {40060d79-1840-4dc3-b39c-cc305b95fbc1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f140e743-d788-4a72-b5d7-987199e919d2}, !- Handle
  Node 282,                               !- Name
  {40060d79-1840-4dc3-b39c-cc305b95fbc1}, !- Inlet Port
  {d402adc8-9734-46a4-8afe-b8601df014da}; !- Outlet Port

OS:Node,
  {8fe5196c-3a14-4f33-8ced-4a0924b48e5e}, !- Handle
  Node 283,                               !- Name
  {f88dba8a-f424-4501-8e1b-413413c097ad}, !- Inlet Port
  {7d485644-b016-4919-be08-fdeca4ef0666}; !- Outlet Port

OS:Connection,
  {d402adc8-9734-46a4-8afe-b8601df014da}, !- Handle
  {b231271f-0b34-4490-be18-5644250bedfb}, !- Name
  {f140e743-d788-4a72-b5d7-987199e919d2}, !- Source Object
  3,                                      !- Outlet Port
  {5eac7591-5665-41c8-8bc8-9131b93ac060}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f88dba8a-f424-4501-8e1b-413413c097ad}, !- Handle
  {e6486596-eb25-4ed8-be08-b8984741e3a9}, !- Name
  {aa047521-196b-46c8-9072-be5b8ca731dc}, !- Source Object
  3,                                      !- Outlet Port
  {8fe5196c-3a14-4f33-8ced-4a0924b48e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59c50425-d421-4f35-a26c-34f4e2530f5d}, !- Handle
  Node 284,                               !- Name
  {02be9af7-da7a-45d7-ab60-6b7f1083bfd8}, !- Inlet Port
  {3c035be7-d1d6-4248-8cbb-6cc0d50d83e8}; !- Outlet Port

OS:Connection,
  {02be9af7-da7a-45d7-ab60-6b7f1083bfd8}, !- Handle
  {0a858431-49df-4902-ae0d-fe8c9552699d}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  20,                                     !- Outlet Port
  {59c50425-d421-4f35-a26c-34f4e2530f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c035be7-d1d6-4248-8cbb-6cc0d50d83e8}, !- Handle
  {f481da87-33bf-4a27-b353-0f4d74265103}, !- Name
  {59c50425-d421-4f35-a26c-34f4e2530f5d}, !- Source Object
  3,                                      !- Outlet Port
  {d314c7d8-07ca-4068-a1d6-fbe0944d7e7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40060d79-1840-4dc3-b39c-cc305b95fbc1}, !- Handle
  {8108cbd1-83d8-46a9-8a6d-2566fcdfc53b}, !- Name
  {d314c7d8-07ca-4068-a1d6-fbe0944d7e7d}, !- Source Object
  12,                                     !- Outlet Port
  {f140e743-d788-4a72-b5d7-987199e919d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d485644-b016-4919-be08-fdeca4ef0666}, !- Handle
  {6a6592a5-717b-482b-a257-32c73ed63ebd}, !- Name
  {8fe5196c-3a14-4f33-8ced-4a0924b48e5e}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  22;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {e57da735-2e37-4459-b305-b99cd8e6580f}, !- Handle
  Restroom_Top ZN Rht Coil,               !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {71c874cd-dc5f-4e29-8899-b05f27f36164}, !- Handle
  Restroom_Top ZN VAV Term,               !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {29a785a7-8bb0-4e82-aadb-9678b9d1ed7b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e57da735-2e37-4459-b305-b99cd8e6580f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3ae2f6b7-23fc-4679-8d04-2ddae8a6370c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3168fd1a-ed25-4689-aa9f-24947c2ed149}, !- Handle
  Node 285,                               !- Name
  {3ae2f6b7-23fc-4679-8d04-2ddae8a6370c}, !- Inlet Port
  {467b1741-fef2-48ae-96cc-ddc8edc1ab82}; !- Outlet Port

OS:Node,
  {4720453c-573a-4db0-969e-8eb7e8787f6b}, !- Handle
  Node 286,                               !- Name
  {bd802e26-33fe-439c-82db-3b1f2cebd614}, !- Inlet Port
  {9364985f-be4b-42d9-b572-be550f5f5037}; !- Outlet Port

OS:Connection,
  {467b1741-fef2-48ae-96cc-ddc8edc1ab82}, !- Handle
  {dc39732d-178f-4626-9d5c-5c3350713171}, !- Name
  {3168fd1a-ed25-4689-aa9f-24947c2ed149}, !- Source Object
  3,                                      !- Outlet Port
  {f4896ee0-eff6-404e-9b9e-a8595dcc7c26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd802e26-33fe-439c-82db-3b1f2cebd614}, !- Handle
  {1bcc85ad-fd4e-42f6-b8a0-87da4b5ec5fa}, !- Name
  {05f319ad-4b05-4a00-b895-9058940e44d3}, !- Source Object
  3,                                      !- Outlet Port
  {4720453c-573a-4db0-969e-8eb7e8787f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4dace50b-dfe4-4a0f-9df9-2a027494fd10}, !- Handle
  Node 287,                               !- Name
  {326e6f89-6ba5-4893-b887-1ffaddfa4698}, !- Inlet Port
  {29a785a7-8bb0-4e82-aadb-9678b9d1ed7b}; !- Outlet Port

OS:Connection,
  {326e6f89-6ba5-4893-b887-1ffaddfa4698}, !- Handle
  {000aad64-0091-4bd2-b82e-1fac9ab30566}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  21,                                     !- Outlet Port
  {4dace50b-dfe4-4a0f-9df9-2a027494fd10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29a785a7-8bb0-4e82-aadb-9678b9d1ed7b}, !- Handle
  {5221c5e2-25f8-4537-b11f-4ea77e6daf8e}, !- Name
  {4dace50b-dfe4-4a0f-9df9-2a027494fd10}, !- Source Object
  3,                                      !- Outlet Port
  {71c874cd-dc5f-4e29-8899-b05f27f36164}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ae2f6b7-23fc-4679-8d04-2ddae8a6370c}, !- Handle
  {a14236c2-54c2-48be-a45c-ba8cee4c245a}, !- Name
  {71c874cd-dc5f-4e29-8899-b05f27f36164}, !- Source Object
  12,                                     !- Outlet Port
  {3168fd1a-ed25-4689-aa9f-24947c2ed149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9364985f-be4b-42d9-b572-be550f5f5037}, !- Handle
  {03dd6013-4878-4cc5-be6e-e9cf52ae2bec}, !- Name
  {4720453c-573a-4db0-969e-8eb7e8787f6b}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  23;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {fab09b53-3827-4676-bc12-055dbf5943c8}, !- Handle
  Stair_Top_1 ZN Rht Coil,                !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f9ffce43-8f2b-4766-ba8c-af6d65efda6e}, !- Handle
  Stair_Top_1 ZN VAV Term,                !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {6d6594d4-0586-4ee9-a981-4de0bbfb31fc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fab09b53-3827-4676-bc12-055dbf5943c8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3096e807-742a-45d1-970e-25f3b0032905}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {612720bf-1bb1-4fb5-8300-3690d116b794}, !- Handle
  Node 288,                               !- Name
  {3096e807-742a-45d1-970e-25f3b0032905}, !- Inlet Port
  {69daae6b-5a72-4c0c-a2c5-18d65e889101}; !- Outlet Port

OS:Node,
  {a2a733f5-78a9-4db7-8623-207b1db4c471}, !- Handle
  Node 289,                               !- Name
  {d0c7378f-2677-43f5-b290-aae8eaef7733}, !- Inlet Port
  {f6928967-1742-4f92-80f5-2e1534373bff}; !- Outlet Port

OS:Connection,
  {69daae6b-5a72-4c0c-a2c5-18d65e889101}, !- Handle
  {eb89868a-0804-4118-bf44-5fd50866227a}, !- Name
  {612720bf-1bb1-4fb5-8300-3690d116b794}, !- Source Object
  3,                                      !- Outlet Port
  {6b967bbc-9d1e-481f-8fe2-9a8beecd74b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0c7378f-2677-43f5-b290-aae8eaef7733}, !- Handle
  {17aee37a-bc9a-4533-8631-feae3b298568}, !- Name
  {6fc01a3a-740e-490b-b14f-b819798b3f38}, !- Source Object
  3,                                      !- Outlet Port
  {a2a733f5-78a9-4db7-8623-207b1db4c471}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d959c31-19d2-47ff-8c4b-dee4dd689a61}, !- Handle
  Node 290,                               !- Name
  {f3868526-063b-40e5-a578-80598b9841cf}, !- Inlet Port
  {6d6594d4-0586-4ee9-a981-4de0bbfb31fc}; !- Outlet Port

OS:Connection,
  {f3868526-063b-40e5-a578-80598b9841cf}, !- Handle
  {1f667745-3c9f-4d85-ae58-a9399338b13f}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  22,                                     !- Outlet Port
  {7d959c31-19d2-47ff-8c4b-dee4dd689a61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d6594d4-0586-4ee9-a981-4de0bbfb31fc}, !- Handle
  {b2a342f6-f0e5-4f98-8cf0-83c67e25f235}, !- Name
  {7d959c31-19d2-47ff-8c4b-dee4dd689a61}, !- Source Object
  3,                                      !- Outlet Port
  {f9ffce43-8f2b-4766-ba8c-af6d65efda6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3096e807-742a-45d1-970e-25f3b0032905}, !- Handle
  {7b414b6c-3f97-4197-ad18-d8b19b75a097}, !- Name
  {f9ffce43-8f2b-4766-ba8c-af6d65efda6e}, !- Source Object
  12,                                     !- Outlet Port
  {612720bf-1bb1-4fb5-8300-3690d116b794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6928967-1742-4f92-80f5-2e1534373bff}, !- Handle
  {44eb9e50-9702-4bcc-a121-c3b525e4964f}, !- Name
  {a2a733f5-78a9-4db7-8623-207b1db4c471}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  24;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {a26bc180-9fff-41d0-baa8-18e19800b621}, !- Handle
  Stair_Top_2 ZN Rht Coil,                !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b3501d28-4a24-4ffc-af40-4d1ec6b4800d}, !- Handle
  Stair_Top_2 ZN VAV Term,                !- Name
  {c6465147-eb99-45df-8788-4c1d3a1f9301}, !- Availability Schedule Name
  {c2cdf63c-26c8-48aa-95b6-e1f1bbaf88c6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a26bc180-9fff-41d0-baa8-18e19800b621}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d17105ba-d5b9-4b1e-9ad7-1eaeacb2af38}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {eaa86a4d-bbf8-4e61-bc1f-c3891c77ee4b}, !- Handle
  Node 291,                               !- Name
  {d17105ba-d5b9-4b1e-9ad7-1eaeacb2af38}, !- Inlet Port
  {2a627546-b8a7-4f5e-9ec1-cc86a03dcadd}; !- Outlet Port

OS:Node,
  {d64071e3-d7a4-4605-8231-d0c01f17d9bf}, !- Handle
  Node 292,                               !- Name
  {b9a4ee28-1472-411d-858a-0ecbe87009ab}, !- Inlet Port
  {e43c12cc-33a9-4fde-8027-07bdbadbd40b}; !- Outlet Port

OS:Connection,
  {2a627546-b8a7-4f5e-9ec1-cc86a03dcadd}, !- Handle
  {47ba1016-5430-4249-9e5f-b769dce92e26}, !- Name
  {eaa86a4d-bbf8-4e61-bc1f-c3891c77ee4b}, !- Source Object
  3,                                      !- Outlet Port
  {0b6e5a8b-8757-4778-ae8c-ffc52f5595fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9a4ee28-1472-411d-858a-0ecbe87009ab}, !- Handle
  {12c8bb36-c829-4782-8f51-89ff21bbf1c4}, !- Name
  {5518ed15-d89a-4a3b-a4a9-58ecb24b06df}, !- Source Object
  3,                                      !- Outlet Port
  {d64071e3-d7a4-4605-8231-d0c01f17d9bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5987354-0477-425b-aaaf-b91a72d2873c}, !- Handle
  Node 293,                               !- Name
  {3284db45-6abe-44fb-8467-e42005640ea5}, !- Inlet Port
  {c2cdf63c-26c8-48aa-95b6-e1f1bbaf88c6}; !- Outlet Port

OS:Connection,
  {3284db45-6abe-44fb-8467-e42005640ea5}, !- Handle
  {c84127d1-5f2a-4954-a0d2-c17267128c88}, !- Name
  {81b856ee-e369-4072-b4dd-92a75761e6a7}, !- Source Object
  23,                                     !- Outlet Port
  {c5987354-0477-425b-aaaf-b91a72d2873c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2cdf63c-26c8-48aa-95b6-e1f1bbaf88c6}, !- Handle
  {865cc42b-cde3-403f-a264-3723145e8e5d}, !- Name
  {c5987354-0477-425b-aaaf-b91a72d2873c}, !- Source Object
  3,                                      !- Outlet Port
  {b3501d28-4a24-4ffc-af40-4d1ec6b4800d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d17105ba-d5b9-4b1e-9ad7-1eaeacb2af38}, !- Handle
  {89ec26ad-9782-40e0-9a56-311cbb737fae}, !- Name
  {b3501d28-4a24-4ffc-af40-4d1ec6b4800d}, !- Source Object
  12,                                     !- Outlet Port
  {eaa86a4d-bbf8-4e61-bc1f-c3891c77ee4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e43c12cc-33a9-4fde-8027-07bdbadbd40b}, !- Handle
  {fa1deba8-f61f-4ec1-8194-d81704a93251}, !- Name
  {d64071e3-d7a4-4605-8231-d0c01f17d9bf}, !- Source Object
  3,                                      !- Outlet Port
  {d1d9e40f-c779-4cf4-b50d-ecfb167b7e73}, !- Target Object
  25;                                     !- Inlet Port

OS:ElectricEquipment:Definition,
  {d7a6aa79-b648-43b2-b241-439500c4d2dd}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6e6780d3-65ac-49a9-82c9-438ed4b3e80a}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {d7a6aa79-b648-43b2-b241-439500c4d2dd}, !- Electric Equipment Definition Name
  {79e07745-0c54-4000-bd7b-056875fc02b7}, !- Space or SpaceType Name
  {10aa3417-7f23-4fd2-a46c-0544e503cb1f}, !- Schedule Name
  2,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {10aa3417-7f23-4fd2-a46c-0544e503cb1f}, !- Handle
  OfficeMedium BLDG_ELEVATORS,            !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  {7e130362-6813-45e8-9d37-03de05401988}, !- Default Day Schedule Name
  {910ef00d-a187-49a2-b173-e050715c7c22}, !- Summer Design Day Schedule Name
  {df06f470-aae2-4b71-897d-03962ea0164c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7e130362-6813-45e8-9d37-03de05401988}, !- Handle
  Schedule Day 21,                        !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4c3d24a8-a025-43a9-842e-636a8e95b38d}, !- Handle
  Schedule Rule 19,                       !- Name
  {10aa3417-7f23-4fd2-a46c-0544e503cb1f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c0ed928b-ea4c-4007-ac47-5223a0430380}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0ed928b-ea4c-4007-ac47-5223a0430380}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sat Day,    !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {7b350f18-2c23-4a6d-96e9-832d1febded7}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {910ef00d-a187-49a2-b173-e050715c7c22}, !- Handle
  OfficeMedium BLDG_ELEVATORS Summer Design Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c67d34c5-c90d-4c97-b08c-baffcf414080}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df06f470-aae2-4b71-897d-03962ea0164c}, !- Handle
  OfficeMedium BLDG_ELEVATORS Winter Design Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5da685c1-0eb4-4147-8c01-3238948733f9}, !- Handle
  Schedule Rule 20,                       !- Name
  {10aa3417-7f23-4fd2-a46c-0544e503cb1f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8dae9353-5afe-454c-9da8-69a822e006ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8dae9353-5afe-454c-9da8-69a822e006ee}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {934cadf9-e1c9-4dea-b929-8c167fd14fb5}, !- Handle
  Schedule Rule 21,                       !- Name
  {10aa3417-7f23-4fd2-a46c-0544e503cb1f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17ad1509-a2b6-4c42-a1f5-9baea02df907}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17ad1509-a2b6-4c42-a1f5-9baea02df907}, !- Handle
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {334d34de-0a4d-49d1-a151-65e8951bbda6}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2af4ae55-e452-4b45-8784-1b18e8114cd6}, !- Handle
  2 Elevator Fans,                        !- Name
  {334d34de-0a4d-49d1-a151-65e8951bbda6}, !- Electric Equipment Definition Name
  {79e07745-0c54-4000-bd7b-056875fc02b7}, !- Space or SpaceType Name
  {a3d488d1-39c1-4655-91a7-246e5e8a7bfd}, !- Schedule Name
  2,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a3d488d1-39c1-4655-91a7-246e5e8a7bfd}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_24_7,   !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  {e5b5e03d-2815-4563-be32-ddffa11c974a}, !- Default Day Schedule Name
  {3404154b-1764-45e8-ae0a-83236e857c10}, !- Summer Design Day Schedule Name
  {2f2c4db1-b198-40b7-a671-baacf796dc24}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5b5e03d-2815-4563-be32-ddffa11c974a}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Default, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {794d9be0-090f-4ed8-8ebd-4b7a132843f5}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f2c4db1-b198-40b7-a671-baacf796dc24}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f6856ca-3273-40a5-b9e0-ceda41e257e0}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3404154b-1764-45e8-ae0a-83236e857c10}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {7d3ce4c9-6b69-4fec-9d49-dacfe8bf56c1}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {77fc025f-23cf-4e7f-8252-b718fdbf5073}, !- Handle
  2 Elevator Lights,                      !- Name
  {7d3ce4c9-6b69-4fec-9d49-dacfe8bf56c1}, !- Electric Equipment Definition Name
  {79e07745-0c54-4000-bd7b-056875fc02b7}, !- Space or SpaceType Name
  {a3d488d1-39c1-4655-91a7-246e5e8a7bfd}, !- Schedule Name
  2,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {1ff6a950-c0f7-4d4b-8e86-e5c55b4ae98c}, !- Handle
  entry door Infiltration,                !- Name
  {234ac46c-ffc3-4573-99a3-a40a78cb0ee7}, !- Space or SpaceType Name
  {80b513bf-ab6d-48d7-91dd-2952ca354769}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.678659786,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {80b513bf-ab6d-48d7-91dd-2952ca354769}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH,    !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  {8c2b83e3-bbbd-491b-acdd-575d9539a3e1}, !- Default Day Schedule Name
  {9ef02689-8c5f-46cf-b9c2-665d7e628502}, !- Summer Design Day Schedule Name
  {dd950029-476f-44a1-b4ba-99e065196aae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c2b83e3-bbbd-491b-acdd-575d9539a3e1}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3338fdd-e24d-4cc6-9118-ad83624a7977}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd950029-476f-44a1-b4ba-99e065196aae}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4522531-1b4d-4de1-b969-13241add0e32}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ef02689-8c5f-46cf-b9c2-665d7e628502}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90f8dea9-939c-40de-8dfd-13e4ae53adaf}, !- Handle
  Schedule Rule 22,                       !- Name
  {80b513bf-ab6d-48d7-91dd-2952ca354769}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a2a553f8-8ce7-4738-86ad-22c9f5dde86c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2a553f8-8ce7-4738-86ad-22c9f5dde86c}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.144,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:PlantLoop,
  {212c9d49-5077-4acc-b3ff-f07178689c84}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {21abecd7-925c-40a8-b156-cee30f15ff81}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4ce706fa-ab7a-424f-bd94-2def11b7aa00}, !- Plant Side Inlet Node Name
  {e3196116-b36f-4102-a416-18d03ff82ace}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ae09e8ff-6752-4209-85ea-1216166b0c2e}, !- Demand Side Inlet Node Name
  {bb14a06e-6eaa-4bd0-85ab-6ec5eddaa2af}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {81901a81-a951-490f-95b2-d525c03cfb0a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a2196cdc-8425-4cb3-8232-ee0231e423f9}, !- Demand Mixer Name
  {2c78fdcd-6f8a-47c2-a621-806fa020f50b}, !- Demand Splitter Name
  {c69d25bb-2b91-4204-ad80-ce21bcfd1bfb}, !- Supply Mixer Name
  {1c7c1a9d-6297-4ae9-9f48-9c2bf9cb08d3}; !- Supply Splitter Name

OS:Sizing:Plant,
  {30217729-fa17-423b-aa48-19f501693d26}, !- Handle
  {212c9d49-5077-4acc-b3ff-f07178689c84}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {715642b3-3570-4f6f-985e-fb958b021281}, !- Handle
  Node 294,                               !- Name
  {4ce706fa-ab7a-424f-bd94-2def11b7aa00}, !- Inlet Port
  {b36ee401-3aa4-480b-987b-063f86b203f3}; !- Outlet Port

OS:Node,
  {21abecd7-925c-40a8-b156-cee30f15ff81}, !- Handle
  Node 295,                               !- Name
  {c6b4bc8c-fdcb-4a00-a275-e35cf5b8b59e}, !- Inlet Port
  {e3196116-b36f-4102-a416-18d03ff82ace}; !- Outlet Port

OS:Node,
  {64da0719-7470-4d05-9e50-7d98f92082c2}, !- Handle
  Node 296,                               !- Name
  {e4ab8348-fab7-4a5a-8e94-4e1af119bdfd}, !- Inlet Port
  {ee8e96a1-5284-4729-86f7-86aef18735e9}; !- Outlet Port

OS:Connector:Mixer,
  {c69d25bb-2b91-4204-ad80-ce21bcfd1bfb}, !- Handle
  Connector Mixer 1,                      !- Name
  {b4a616fd-0065-489c-841d-2b08f16867cf}, !- Outlet Branch Name
  {616cefc2-c96c-49e5-938f-85104641326b}, !- Inlet Branch Name 1
  {fd73fec1-f22e-4ebf-b9eb-235094e62cad}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1c7c1a9d-6297-4ae9-9f48-9c2bf9cb08d3}, !- Handle
  Connector Splitter 1,                   !- Name
  {6550b3ad-2ab7-46a1-84a3-3796d6d750f6}, !- Inlet Branch Name
  {e4ab8348-fab7-4a5a-8e94-4e1af119bdfd}, !- Outlet Branch Name 1
  {7e86fd69-9d48-4cca-a29b-482b0f3feddb}; !- Outlet Branch Name 2

OS:Connection,
  {4ce706fa-ab7a-424f-bd94-2def11b7aa00}, !- Handle
  {c7ddb222-c899-4c23-953c-ae1035556416}, !- Name
  {212c9d49-5077-4acc-b3ff-f07178689c84}, !- Source Object
  14,                                     !- Outlet Port
  {715642b3-3570-4f6f-985e-fb958b021281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4ab8348-fab7-4a5a-8e94-4e1af119bdfd}, !- Handle
  {d7977bb8-9d03-46c1-a0d7-1dde422c2e66}, !- Name
  {1c7c1a9d-6297-4ae9-9f48-9c2bf9cb08d3}, !- Source Object
  3,                                      !- Outlet Port
  {64da0719-7470-4d05-9e50-7d98f92082c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3196116-b36f-4102-a416-18d03ff82ace}, !- Handle
  {5129ada2-eb80-408c-980c-d3872f7c25f2}, !- Name
  {21abecd7-925c-40a8-b156-cee30f15ff81}, !- Source Object
  3,                                      !- Outlet Port
  {212c9d49-5077-4acc-b3ff-f07178689c84}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3ecfdcc2-de5a-4677-bcda-d4aee82d1076}, !- Handle
  Node 297,                               !- Name
  {ae09e8ff-6752-4209-85ea-1216166b0c2e}, !- Inlet Port
  {d8fc252a-6aa8-410f-8ca1-08b2b16981f3}; !- Outlet Port

OS:Node,
  {c1fc8d5a-809e-4560-819f-f50a98eebde5}, !- Handle
  Node 298,                               !- Name
  {4a13ad05-a765-49e7-bc95-49bb431053e0}, !- Inlet Port
  {bb14a06e-6eaa-4bd0-85ab-6ec5eddaa2af}; !- Outlet Port

OS:Node,
  {79bcdf14-01a9-467a-8896-603f2fc3fb64}, !- Handle
  Node 299,                               !- Name
  {635f0b1f-bfc0-4269-92d6-ef8a9ac9c7d2}, !- Inlet Port
  {8a9668f1-0daf-40c9-bb19-523b205c1470}; !- Outlet Port

OS:Connector:Mixer,
  {a2196cdc-8425-4cb3-8232-ee0231e423f9}, !- Handle
  Connector Mixer 2,                      !- Name
  {a5a34815-33dc-4ffc-9610-a085e92e7cbc}, !- Outlet Branch Name
  {60dfc2ff-01b5-4962-a86d-0adc53bcec20}, !- Inlet Branch Name 1
  {6a9dc8b7-69ab-4169-89e9-2038558e97bf}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2c78fdcd-6f8a-47c2-a621-806fa020f50b}, !- Handle
  Connector Splitter 2,                   !- Name
  {a09d732f-f0d7-4001-9028-c076b9bf642e}, !- Inlet Branch Name
  {635f0b1f-bfc0-4269-92d6-ef8a9ac9c7d2}, !- Outlet Branch Name 1
  {7a04ae49-1a58-4ef6-a173-ab79c49ebe32}; !- Outlet Branch Name 2

OS:Connection,
  {ae09e8ff-6752-4209-85ea-1216166b0c2e}, !- Handle
  {eb842947-3a87-4296-9e33-b7c27f5cf335}, !- Name
  {212c9d49-5077-4acc-b3ff-f07178689c84}, !- Source Object
  17,                                     !- Outlet Port
  {3ecfdcc2-de5a-4677-bcda-d4aee82d1076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {635f0b1f-bfc0-4269-92d6-ef8a9ac9c7d2}, !- Handle
  {4c4d807d-443f-475e-8783-52d51e8dccfa}, !- Name
  {2c78fdcd-6f8a-47c2-a621-806fa020f50b}, !- Source Object
  3,                                      !- Outlet Port
  {79bcdf14-01a9-467a-8896-603f2fc3fb64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb14a06e-6eaa-4bd0-85ab-6ec5eddaa2af}, !- Handle
  {609de3cc-cdb0-45b9-bfdb-52592835d891}, !- Name
  {c1fc8d5a-809e-4560-819f-f50a98eebde5}, !- Source Object
  3,                                      !- Outlet Port
  {212c9d49-5077-4acc-b3ff-f07178689c84}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {81901a81-a951-490f-95b2-d525c03cfb0a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {ff94cf5c-6b9d-48fa-967f-38d0a731d637}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {d4b8ee1c-3787-432e-9469-c448ab5aace0}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ff94cf5c-6b9d-48fa-967f-38d0a731d637}, !- Schedule Type Limits Name
  {807ccde2-76c1-4a21-ad0a-81c05fe849ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {807ccde2-76c1-4a21-ad0a-81c05fe849ca}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ff94cf5c-6b9d-48fa-967f-38d0a731d637}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {30ca5310-41ed-4564-a464-b9382f7f0b82}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {d4b8ee1c-3787-432e-9469-c448ab5aace0}, !- Schedule Name
  {21abecd7-925c-40a8-b156-cee30f15ff81}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {e9d206fc-8148-455b-baa2-4c9b1a9a6906}, !- Handle
  Service Water Loop Pump,                !- Name
  {b36ee401-3aa4-480b-987b-063f86b203f3}, !- Inlet Node Name
  {32e81eed-b440-406c-89ae-def22b5d4c47}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {6f1ba8c5-3845-4467-800e-f2cad80c6acd}, !- Handle
  Node 300,                               !- Name
  {32e81eed-b440-406c-89ae-def22b5d4c47}, !- Inlet Port
  {6550b3ad-2ab7-46a1-84a3-3796d6d750f6}; !- Outlet Port

OS:Connection,
  {b36ee401-3aa4-480b-987b-063f86b203f3}, !- Handle
  {3b5b0094-fd8e-4b9d-bb9a-30e73140c0b3}, !- Name
  {715642b3-3570-4f6f-985e-fb958b021281}, !- Source Object
  3,                                      !- Outlet Port
  {e9d206fc-8148-455b-baa2-4c9b1a9a6906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e81eed-b440-406c-89ae-def22b5d4c47}, !- Handle
  {c8c2454b-e68d-4d9a-8a38-251c26ebb007}, !- Name
  {e9d206fc-8148-455b-baa2-4c9b1a9a6906}, !- Source Object
  3,                                      !- Outlet Port
  {6f1ba8c5-3845-4467-800e-f2cad80c6acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6550b3ad-2ab7-46a1-84a3-3796d6d750f6}, !- Handle
  {2df81195-2f57-443b-9c79-c4ff15375a2f}, !- Name
  {6f1ba8c5-3845-4467-800e-f2cad80c6acd}, !- Source Object
  3,                                      !- Outlet Port
  {1c7c1a9d-6297-4ae9-9f48-9c2bf9cb08d3}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {1035af8a-2961-46ca-b51d-2cce266fb937}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {bb6c6fc0-d1dc-46c8-b622-11fe52899b56}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {d4b8ee1c-3787-432e-9469-c448ab5aace0}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.1070172222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1276.94699355307,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  1276.94699355307,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {90863305-41f6-4dab-b2e9-02f494ab5d8e}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.561562668,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.561562668,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ee8e96a1-5284-4729-86f7-86aef18735e9}, !- Use Side Inlet Node Name
  {fc9c1729-8bf5-4464-a67c-6316c490ec39}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7c15c7e6-15fa-4fab-af3e-2f965f0eda35}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {c5686210-0fbb-48a9-9bd3-b758222b8926}, !- Schedule Type Limits Name
  {98e94616-f01b-4b24-aa6e-1146459a0a0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98e94616-f01b-4b24-aa6e-1146459a0a0b}, !- Handle
  Schedule Day 28,                        !- Name
  {c5686210-0fbb-48a9-9bd3-b758222b8926}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {929e9c1c-2919-4160-b286-d2c3f320e31c}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {c5686210-0fbb-48a9-9bd3-b758222b8926}, !- Schedule Type Limits Name
  {091629c6-f5ba-4f4c-a940-cfe31b6de9e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {091629c6-f5ba-4f4c-a940-cfe31b6de9e5}, !- Handle
  Schedule Day 29,                        !- Name
  {c5686210-0fbb-48a9-9bd3-b758222b8926}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {90863305-41f6-4dab-b2e9-02f494ab5d8e}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {1035af8a-2961-46ca-b51d-2cce266fb937}, !- Schedule Type Limits Name
  {eb7a30f8-d6e9-4b79-8ddd-350980e8cdd9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb7a30f8-d6e9-4b79-8ddd-350980e8cdd9}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {1035af8a-2961-46ca-b51d-2cce266fb937}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {9bc5a704-a442-4f0b-9f7c-acfafa366a10}, !- Handle
  Node 301,                               !- Name
  {fc9c1729-8bf5-4464-a67c-6316c490ec39}, !- Inlet Port
  {616cefc2-c96c-49e5-938f-85104641326b}; !- Outlet Port

OS:Connection,
  {ee8e96a1-5284-4729-86f7-86aef18735e9}, !- Handle
  {96a8a74f-1962-4e09-9855-0b90692958ac}, !- Name
  {64da0719-7470-4d05-9e50-7d98f92082c2}, !- Source Object
  3,                                      !- Outlet Port
  {bb6c6fc0-d1dc-46c8-b622-11fe52899b56}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {fc9c1729-8bf5-4464-a67c-6316c490ec39}, !- Handle
  {212bd485-c081-42a3-9cee-f9fe8f8373a9}, !- Name
  {bb6c6fc0-d1dc-46c8-b622-11fe52899b56}, !- Source Object
  32,                                     !- Outlet Port
  {9bc5a704-a442-4f0b-9f7c-acfafa366a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {616cefc2-c96c-49e5-938f-85104641326b}, !- Handle
  {0744aeb1-d943-4d5b-b747-4499a38563ec}, !- Name
  {9bc5a704-a442-4f0b-9f7c-acfafa366a10}, !- Source Object
  3,                                      !- Outlet Port
  {c69d25bb-2b91-4204-ad80-ce21bcfd1bfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ae195cb9-dddf-48b3-9d6f-d96c95ad8ce1}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {1bd5385b-c6a2-4508-8d89-b19fa8fbc8e1}, !- Inlet Node Name
  {0c4bdb77-f490-488d-9d07-8285d2e6ff9a}; !- Outlet Node Name

OS:Node,
  {589e8473-b8f4-47b8-a5c3-a6c692a9bb00}, !- Handle
  Node 302,                               !- Name
  {7e86fd69-9d48-4cca-a29b-482b0f3feddb}, !- Inlet Port
  {1bd5385b-c6a2-4508-8d89-b19fa8fbc8e1}; !- Outlet Port

OS:Connection,
  {7e86fd69-9d48-4cca-a29b-482b0f3feddb}, !- Handle
  {e2b0fc5e-c836-4e48-b187-ca0eb69a6f7e}, !- Name
  {1c7c1a9d-6297-4ae9-9f48-9c2bf9cb08d3}, !- Source Object
  4,                                      !- Outlet Port
  {589e8473-b8f4-47b8-a5c3-a6c692a9bb00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d807a1ed-36ba-4ae4-b1aa-669083a07037}, !- Handle
  Node 303,                               !- Name
  {0c4bdb77-f490-488d-9d07-8285d2e6ff9a}, !- Inlet Port
  {fd73fec1-f22e-4ebf-b9eb-235094e62cad}; !- Outlet Port

OS:Connection,
  {1bd5385b-c6a2-4508-8d89-b19fa8fbc8e1}, !- Handle
  {331d3c03-e0f1-4576-8a48-10ccc0fbb393}, !- Name
  {589e8473-b8f4-47b8-a5c3-a6c692a9bb00}, !- Source Object
  3,                                      !- Outlet Port
  {ae195cb9-dddf-48b3-9d6f-d96c95ad8ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c4bdb77-f490-488d-9d07-8285d2e6ff9a}, !- Handle
  {15e40cce-5f80-4108-bc94-e086eae28f7b}, !- Name
  {ae195cb9-dddf-48b3-9d6f-d96c95ad8ce1}, !- Source Object
  3,                                      !- Outlet Port
  {d807a1ed-36ba-4ae4-b1aa-669083a07037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd73fec1-f22e-4ebf-b9eb-235094e62cad}, !- Handle
  {776d8ea1-dc89-4cde-8485-2cd95c5205d6}, !- Name
  {d807a1ed-36ba-4ae4-b1aa-669083a07037}, !- Source Object
  3,                                      !- Outlet Port
  {c69d25bb-2b91-4204-ad80-ce21bcfd1bfb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9473201d-5dbc-40ea-b62c-40208d651535}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {8a9668f1-0daf-40c9-bb19-523b205c1470}, !- Inlet Node Name
  {78171577-1078-4b83-94d0-a3c7b6d2ef56}; !- Outlet Node Name

OS:Node,
  {93b44ced-0ac9-45b3-8d8a-2476aa218473}, !- Handle
  Node 304,                               !- Name
  {78171577-1078-4b83-94d0-a3c7b6d2ef56}, !- Inlet Port
  {60dfc2ff-01b5-4962-a86d-0adc53bcec20}; !- Outlet Port

OS:Connection,
  {8a9668f1-0daf-40c9-bb19-523b205c1470}, !- Handle
  {340dc8c6-68ef-42e2-a8c2-e3726c6d906d}, !- Name
  {79bcdf14-01a9-467a-8896-603f2fc3fb64}, !- Source Object
  3,                                      !- Outlet Port
  {9473201d-5dbc-40ea-b62c-40208d651535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78171577-1078-4b83-94d0-a3c7b6d2ef56}, !- Handle
  {fda7d197-7517-4507-8a02-15edcee8fb3f}, !- Name
  {9473201d-5dbc-40ea-b62c-40208d651535}, !- Source Object
  3,                                      !- Outlet Port
  {93b44ced-0ac9-45b3-8d8a-2476aa218473}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60dfc2ff-01b5-4962-a86d-0adc53bcec20}, !- Handle
  {449d05d4-0abd-42b8-95b4-6d666838870f}, !- Name
  {93b44ced-0ac9-45b3-8d8a-2476aa218473}, !- Source Object
  3,                                      !- Outlet Port
  {a2196cdc-8425-4cb3-8232-ee0231e423f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {61dc205c-2f72-45df-8009-9d9e6615e24d}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {d5feeb6c-7204-438b-8326-888d272ec233}, !- Inlet Node Name
  {c6b4bc8c-fdcb-4a00-a275-e35cf5b8b59e}; !- Outlet Node Name

OS:Node,
  {c5151cd6-e238-45e8-aeff-7b36aa5038ba}, !- Handle
  Node 305,                               !- Name
  {b4a616fd-0065-489c-841d-2b08f16867cf}, !- Inlet Port
  {d5feeb6c-7204-438b-8326-888d272ec233}; !- Outlet Port

OS:Connection,
  {b4a616fd-0065-489c-841d-2b08f16867cf}, !- Handle
  {8c94ac14-df5c-450a-8bec-813ef8f8eac3}, !- Name
  {c69d25bb-2b91-4204-ad80-ce21bcfd1bfb}, !- Source Object
  2,                                      !- Outlet Port
  {c5151cd6-e238-45e8-aeff-7b36aa5038ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5feeb6c-7204-438b-8326-888d272ec233}, !- Handle
  {30068664-99bc-48d6-bda1-2940021f92f4}, !- Name
  {c5151cd6-e238-45e8-aeff-7b36aa5038ba}, !- Source Object
  3,                                      !- Outlet Port
  {61dc205c-2f72-45df-8009-9d9e6615e24d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6b4bc8c-fdcb-4a00-a275-e35cf5b8b59e}, !- Handle
  {58923530-580b-487d-806a-774e58edbd9e}, !- Name
  {61dc205c-2f72-45df-8009-9d9e6615e24d}, !- Source Object
  3,                                      !- Outlet Port
  {21abecd7-925c-40a8-b156-cee30f15ff81}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a597d11a-257e-4e98-b41a-65dc46b718d6}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {d8fc252a-6aa8-410f-8ca1-08b2b16981f3}, !- Inlet Node Name
  {37306fbd-97bc-450f-8056-3267c5a6f56a}; !- Outlet Node Name

OS:Node,
  {7a655d58-5c22-4533-9f91-a8da4455de21}, !- Handle
  Node 306,                               !- Name
  {37306fbd-97bc-450f-8056-3267c5a6f56a}, !- Inlet Port
  {a09d732f-f0d7-4001-9028-c076b9bf642e}; !- Outlet Port

OS:Connection,
  {d8fc252a-6aa8-410f-8ca1-08b2b16981f3}, !- Handle
  {3485641d-befe-4ab4-a08f-7032d51520b7}, !- Name
  {3ecfdcc2-de5a-4677-bcda-d4aee82d1076}, !- Source Object
  3,                                      !- Outlet Port
  {a597d11a-257e-4e98-b41a-65dc46b718d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37306fbd-97bc-450f-8056-3267c5a6f56a}, !- Handle
  {9e42895e-9aef-4214-9448-297e02a6e886}, !- Name
  {a597d11a-257e-4e98-b41a-65dc46b718d6}, !- Source Object
  3,                                      !- Outlet Port
  {7a655d58-5c22-4533-9f91-a8da4455de21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a09d732f-f0d7-4001-9028-c076b9bf642e}, !- Handle
  {58dbc817-ed30-4c33-9338-75e3aeaddcee}, !- Name
  {7a655d58-5c22-4533-9f91-a8da4455de21}, !- Source Object
  3,                                      !- Outlet Port
  {2c78fdcd-6f8a-47c2-a621-806fa020f50b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f18a64b-09d6-461f-b083-85f30c52fb76}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {224ed1f5-d11a-40cc-a3fd-85d856a042a6}, !- Inlet Node Name
  {4a13ad05-a765-49e7-bc95-49bb431053e0}; !- Outlet Node Name

OS:Node,
  {0eee7509-f0ec-4ca3-ab74-65d3e86fe6ff}, !- Handle
  Node 307,                               !- Name
  {a5a34815-33dc-4ffc-9610-a085e92e7cbc}, !- Inlet Port
  {224ed1f5-d11a-40cc-a3fd-85d856a042a6}; !- Outlet Port

OS:Connection,
  {a5a34815-33dc-4ffc-9610-a085e92e7cbc}, !- Handle
  {2e97ec19-2f6f-4e1f-8699-0b0005196035}, !- Name
  {a2196cdc-8425-4cb3-8232-ee0231e423f9}, !- Source Object
  2,                                      !- Outlet Port
  {0eee7509-f0ec-4ca3-ab74-65d3e86fe6ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {224ed1f5-d11a-40cc-a3fd-85d856a042a6}, !- Handle
  {8f6731c1-f9f2-4c03-88f5-44ef8f66eeae}, !- Name
  {0eee7509-f0ec-4ca3-ab74-65d3e86fe6ff}, !- Source Object
  3,                                      !- Outlet Port
  {3f18a64b-09d6-461f-b083-85f30c52fb76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a13ad05-a765-49e7-bc95-49bb431053e0}, !- Handle
  {742fa4b1-2a62-4f9a-a95a-dccc7274eae1}, !- Name
  {3f18a64b-09d6-461f-b083-85f30c52fb76}, !- Source Object
  3,                                      !- Outlet Port
  {c1fc8d5a-809e-4560-819f-f50a98eebde5}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {40b1a706-b230-4d08-a974-72c34497938e}, !- Handle
  Water Use Connections 1,                !- Name
  {e88e93d0-99ac-4e5a-bd98-f168dfe13772}, !- Inlet Node Name
  {014b36e3-ebbd-471f-873f-b85bd6183d38}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {81b88563-6255-4122-958f-df3ac7934ba4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fb8c94ee-c844-46a0-bf3e-e116b52e0f2a}, !- Handle
  Main Service Water Use Def 0.85gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.36266669395729e-005,                  !- Peak Flow Rate {m3/s}
  {25383ba8-a3b5-4219-b7c7-9ec4533f3ac7}, !- Target Temperature Schedule Name
  {199d3999-6392-4dc9-8838-05320d4a5405}, !- Sensible Fraction Schedule Name
  {119012b8-4582-4e19-a0cd-50b2f09f44b9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {199d3999-6392-4dc9-8838-05320d4a5405}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {8de26232-ecdd-471e-966f-170f818de7ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8de26232-ecdd-471e-966f-170f818de7ea}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {119012b8-4582-4e19-a0cd-50b2f09f44b9}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {2c55220d-a894-4fa6-90d0-05360dd2995d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c55220d-a894-4fa6-90d0-05360dd2995d}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {25383ba8-a3b5-4219-b7c7-9ec4533f3ac7}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  ,                                       !- Schedule Type Limits Name
  {76cfb24d-7c06-4525-a7f9-38ca13d53e2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76cfb24d-7c06-4525-a7f9-38ca13d53e2b}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {81b88563-6255-4122-958f-df3ac7934ba4}, !- Handle
  Main Service Water Use 0.85gal/min,     !- Name
  {fb8c94ee-c844-46a0-bf3e-e116b52e0f2a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c581ceca-ee1b-4e5d-aa56-31bd8917fbcc}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c581ceca-ee1b-4e5d-aa56-31bd8917fbcc}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  {46985fd4-f4a2-4935-b668-9091171f0d30}, !- Default Day Schedule Name
  {25d3dbad-c2c1-4794-8ef2-b63eb1a5cdfa}, !- Summer Design Day Schedule Name
  {7bba2b26-f15e-469a-9db6-0852ed359a1d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46985fd4-f4a2-4935-b668-9091171f0d30}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {f63adf60-6a0d-46f1-a3a5-f4b9b320f074}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25d3dbad-c2c1-4794-8ef2-b63eb1a5cdfa}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {7f135822-ee17-437a-94ce-17d69f18902e}, !- Handle
  Schedule Rule 23,                       !- Name
  {c581ceca-ee1b-4e5d-aa56-31bd8917fbcc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae8f7f12-05d7-46e1-8697-d9328d6f6328}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae8f7f12-05d7-46e1-8697-d9328d6f6328}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {fb888c2b-af4e-45ad-b47e-ffc15e15bbcc}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7bba2b26-f15e-469a-9db6-0852ed359a1d}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {6562dfeb-493e-41b6-9cea-73e58bc11555}, !- Handle
  Schedule Rule 24,                       !- Name
  {c581ceca-ee1b-4e5d-aa56-31bd8917fbcc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {987f14c9-9ca2-406c-a720-a17b64b2458f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {987f14c9-9ca2-406c-a720-a17b64b2458f}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
  {50ef973b-6480-4d8f-a606-0111ac0652d8}, !- Handle
  Node 308,                               !- Name
  {7a04ae49-1a58-4ef6-a173-ab79c49ebe32}, !- Inlet Port
  {e88e93d0-99ac-4e5a-bd98-f168dfe13772}; !- Outlet Port

OS:Connection,
  {7a04ae49-1a58-4ef6-a173-ab79c49ebe32}, !- Handle
  {ee8e4fbd-9fc2-4b66-9f59-9b1b6e656cfe}, !- Name
  {2c78fdcd-6f8a-47c2-a621-806fa020f50b}, !- Source Object
  4,                                      !- Outlet Port
  {50ef973b-6480-4d8f-a606-0111ac0652d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59ee21f2-a54c-4379-9239-95bbe5442851}, !- Handle
  Node 309,                               !- Name
  {014b36e3-ebbd-471f-873f-b85bd6183d38}, !- Inlet Port
  {6a9dc8b7-69ab-4169-89e9-2038558e97bf}; !- Outlet Port

OS:Connection,
  {e88e93d0-99ac-4e5a-bd98-f168dfe13772}, !- Handle
  {ef79092d-db8e-468d-8dca-e979519a8430}, !- Name
  {50ef973b-6480-4d8f-a606-0111ac0652d8}, !- Source Object
  3,                                      !- Outlet Port
  {40b1a706-b230-4d08-a974-72c34497938e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {014b36e3-ebbd-471f-873f-b85bd6183d38}, !- Handle
  {b7db50b4-c463-4810-8a8d-80b6a6c8ff59}, !- Name
  {40b1a706-b230-4d08-a974-72c34497938e}, !- Source Object
  3,                                      !- Outlet Port
  {59ee21f2-a54c-4379-9239-95bbe5442851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a9dc8b7-69ab-4169-89e9-2038558e97bf}, !- Handle
  {64b7862a-db65-4d32-a399-c8e11309dbb4}, !- Name
  {59ee21f2-a54c-4379-9239-95bbe5442851}, !- Source Object
  3,                                      !- Outlet Port
  {a2196cdc-8425-4cb3-8232-ee0231e423f9}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {d0e848d9-0c0a-4969-aa6a-b6abc383531f}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  7476.45;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {7d58ed46-a2c8-49cd-b392-f5e3a7be5ea5}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  {9dc77c3f-835d-4749-9fa8-3983aee76956}, !- Default Day Schedule Name
  {67baac84-42d8-4542-8ea0-3acc1315a222}, !- Summer Design Day Schedule Name
  {f59a41bd-5409-4be7-bdef-8ede922902ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9dc77c3f-835d-4749-9fa8-3983aee76956}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Default, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {47109e60-75a8-415f-a30e-68abbedb7ac7}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f59a41bd-5409-4be7-bdef-8ede922902ab}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Winter Design Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f2b0824c-c719-4741-ae76-d70f37b4becf}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67baac84-42d8-4542-8ea0-3acc1315a222}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Summer Design Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {d5271963-31cf-4610-b4a7-76c3fd704c9e}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {d0e848d9-0c0a-4969-aa6a-b6abc383531f}, !- Exterior Lights Definition Name
  {7d58ed46-a2c8-49cd-b392-f5e3a7be5ea5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {bdb9ee1a-4ad9-4414-a3a2-7ac7e5c17a3a}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  623.03;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {9c9a0f83-ea18-4af6-ba6d-168781bffe63}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  {aaee33ae-378f-470a-83a0-76db716466a4}, !- Default Day Schedule Name
  {7681243e-4ba4-4f67-9fa2-98c96eaa7acc}, !- Summer Design Day Schedule Name
  {53a0ff01-24b6-4bcf-81e1-783ecf9aa3f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aaee33ae-378f-470a-83a0-76db716466a4}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Default, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {3a39b5d1-5114-4522-a0bb-489004064ff6}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53a0ff01-24b6-4bcf-81e1-783ecf9aa3f2}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Winter Design Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b7510107-02ab-4092-ba07-e53599ae659b}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7681243e-4ba4-4f67-9fa2-98c96eaa7acc}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Summer Design Day, !- Name
  {47d43677-3aeb-4cf6-9251-de00f0d6bde3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {d6ec6b8f-8ca0-42b2-bb33-4d46e320c6ca}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {bdb9ee1a-4ad9-4414-a3a2-7ac7e5c17a3a}, !- Exterior Lights Definition Name
  {9c9a0f83-ea18-4af6-ba6d-168781bffe63}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Site:WaterMainsTemperature,
  {2bd88e7d-21cd-4358-b4f2-95d7b63ffaea}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  13.7833333333333,                       !- Annual Average Outdoor Air Temperature {C}
  7.1;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {41c8fc71-1487-4fc7-aafe-c11f507cc9c7}, !- Handle
  San Francisco Intl Ap Ann Htg 99.6% Condns DB, !- Name
  3.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c3c95e2d-2e16-4b13-a2c5-0e88221f542b}, !- Handle
  San Francisco Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  28.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  17.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Taub {dimensionless}
  2.435;                                  !- ASHRAE Taud {dimensionless}

OS:Site:GroundTemperature:BuildingSurface,
  {f9f61259-27e7-4cc2-821e-ca11e7006fb8}, !- Handle
  20.56,                                  !- January Ground Temperature {C}
  20.58,                                  !- February Ground Temperature {C}
  20.57,                                  !- March Ground Temperature {C}
  20.61,                                  !- April Ground Temperature {C}
  20.65,                                  !- May Ground Temperature {C}
  22.79,                                  !- June Ground Temperature {C}
  23.17,                                  !- July Ground Temperature {C}
  23.23,                                  !- August Ground Temperature {C}
  23.27,                                  !- September Ground Temperature {C}
  21.11,                                  !- October Ground Temperature {C}
  20.77,                                  !- November Ground Temperature {C}
  20.63;                                  !- December Ground Temperature {C}

OS:StandardsInformation:Material,
  {389e58d2-74a2-484e-8423-32ad1d80d94e}, !- Handle
  {d8aca69f-c64a-4bda-bb35-077195a1de8e}; !- Material Name

OS:StandardsInformation:Material,
  {6d2ed63a-f8f9-4859-8943-4f58b193653d}, !- Handle
  {89136dd3-6d01-429f-903f-588c9a27b536}; !- Material Name

OS:StandardsInformation:Material,
  {345d79bd-b198-453c-9881-757aa77cb82b}, !- Handle
  {443e076c-f56f-4489-a9a2-db657e333fd2}; !- Material Name

OS:StandardsInformation:Construction,
  {ab2a4ebb-df9d-4ed1-b276-d5e09effe70d}, !- Handle
  {ffed54ee-3b2d-46fd-934b-69605ad4dd67}; !- Construction Name

OS:StandardsInformation:Material,
  {29263793-6e41-427c-8ac4-70c8edc2db8d}, !- Handle
  {0e9b3eec-bd51-429c-81df-2375b790a27f}; !- Material Name

OS:StandardsInformation:Construction,
  {0fcb10e7-8e80-484f-9aee-f760f50949e4}, !- Handle
  {926c9760-af08-4019-9e47-30d9447df71d}; !- Construction Name

OS:StandardsInformation:Material,
  {bd1fe06e-089a-4aa6-91cf-dbe6e7814bd7}, !- Handle
  {152e814d-4aef-4604-96ce-96109a7ef6eb}; !- Material Name

OS:StandardsInformation:Construction,
  {11ac2d7c-c83b-48de-b292-2162b4ee3530}, !- Handle
  {e0b7633b-87d7-4922-9484-6624b0c31034}; !- Construction Name

OS:StandardsInformation:Construction,
  {2a3009ca-6cf2-41d9-9a83-574f30d60cff}, !- Handle
  {8679aefa-a3f6-4573-b0f6-8526b9edf6d9}; !- Construction Name

OS:StandardsInformation:Material,
  {9d045616-5dd2-41f3-868b-82fd4920c683}, !- Handle
  {3a39d800-319b-45ae-85dd-0210eb879429}; !- Material Name

OS:StandardsInformation:Material,
  {f6eefe23-e7df-48d6-920d-cfbb36646649}, !- Handle
  {66dd0367-9d1b-4c9d-b4cf-08a8f5f0537d}; !- Material Name

OS:StandardsInformation:Material,
  {ba9d2ef0-d429-46bd-86c2-d00932627176}, !- Handle
  {e3ac5493-d326-44c8-8309-4cb0571d9475}; !- Material Name

OS:StandardsInformation:Material,
  {c1f0cb0f-dd85-4656-a3c3-6760d93cf5ae}, !- Handle
  {98c60e83-ff02-4efd-861b-1e52ada6a176}; !- Material Name

OS:StandardsInformation:Material,
  {62e3d964-ef43-4dbb-bd46-76368260fed6}, !- Handle
  {dfeb6c78-f11a-4b4f-9f69-6706f78e2a43}; !- Material Name

OS:StandardsInformation:Material,
  {42514c14-1c57-48a5-8d16-9ca89616e700}, !- Handle
  {7f94640c-573e-4543-b208-f80232208e0b}; !- Material Name

OS:StandardsInformation:Material,
  {1605121f-e9b8-424e-855f-194f363fee2c}, !- Handle
  {b96e9e6c-3fc8-4fc9-a364-0c317bed8c83}; !- Material Name

OS:StandardsInformation:Material,
  {76e08497-3b6d-4878-ac57-10a36b040b3c}, !- Handle
  {8867c7b4-bae5-4e98-b341-48da59fd04e7}; !- Material Name

OS:StandardsInformation:Material,
  {c720d076-a810-431f-a0e7-0edd98846c63}, !- Handle
  {6179b52c-018b-47da-abe7-f7f9ab338018}; !- Material Name

OS:StandardsInformation:Material,
  {e0a757ad-0eae-4d02-aef1-d2095e16ff78}, !- Handle
  {a776a2a8-b5a3-46bf-a5e8-c7749dfd1653}; !- Material Name

OS:StandardsInformation:Material,
  {12f3fdaf-a5cb-4f01-b97f-fe86f1092338}, !- Handle
  {1e37251b-28ea-45c9-91ee-d2beab0f4475}; !- Material Name

OS:StandardsInformation:Material,
  {700b8d8e-2386-4352-bb45-be8630d633e0}, !- Handle
  {3d131e98-fcb3-4556-8fd1-4beda8deae31}; !- Material Name

OS:StandardsInformation:Material,
  {11386aa7-bb3f-4930-9cfe-9e512e0f8d93}, !- Handle
  {2124e9af-0af6-47eb-b7d8-ddf9a2e5fc78}; !- Material Name

OS:StandardsInformation:Material,
  {235890dc-00b0-4217-97de-f1183003f7cc}, !- Handle
  {5b755138-95f2-4add-83c0-717dcff9fc0e}; !- Material Name

OS:StandardsInformation:Material,
  {636824c3-26ee-4f11-baf9-13e03215b896}, !- Handle
  {1e4fed2d-1c37-4c7d-bfb7-f3bee3daf957}; !- Material Name

OS:StandardsInformation:Material,
  {c4320252-0968-4ecb-8f43-487df4248797}, !- Handle
  {e5bfa4c7-c458-411d-9b12-4f407409726b}; !- Material Name

OS:StandardsInformation:Material,
  {f6f152a3-85f7-48d2-8769-7f8e289c9fe5}, !- Handle
  {f7065cc3-d231-4fcf-8707-474fc560e246}; !- Material Name

OS:StandardsInformation:Material,
  {472980bd-e71d-48e4-ad55-14f9b2a669d8}, !- Handle
  {211378fe-b905-4513-ba93-ed5676df5850}; !- Material Name

OS:StandardsInformation:Material,
  {e1832e26-c0c0-416c-885b-3ccb1add79be}, !- Handle
  {f2e8843b-1ce9-4e0a-9abd-1cb5ef90f852}; !- Material Name

OS:StandardsInformation:Material,
  {9286d0f8-d088-48bb-87fe-cd037332a151}, !- Handle
  {ce5f5a99-b3b9-431d-8ddd-9f9245fcf271}; !- Material Name

OS:StandardsInformation:Material,
  {5329d1e3-6a23-4a6b-a0d5-768f3ec190b4}, !- Handle
  {f9cdd014-ec70-4d72-bee2-9828d5f33326}; !- Material Name

OS:StandardsInformation:Construction,
  {d03f0e8f-0441-479c-a3fb-cf9bd3a8d22f}, !- Handle
  {78f450c7-9c20-4082-a9d3-91dbefcdea10}; !- Construction Name

OS:RadianceParameters,
  {be4611fb-a897-402b-ba2a-4a69ac003ca4}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {5b71eb1d-692c-41d7-8dbe-578d1d9167dc}; !- Handle

OS:OutputControl:ReportingTolerances,
  {fc7d8fe2-a6ae-4572-85b3-69e7a6c5f457}; !- Handle

OS:ConvergenceLimits,
  {80334d5f-e53b-4ba5-9c95-ac77cb5666e1}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:ZoneAirHeatBalanceAlgorithm,
  {1df3dcb2-6ffc-4599-9527-036a66f4a32c}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {80875510-660c-4d3c-8016-7533c7c22384}, !- Handle
  Yes,                                    !- Carbon Dioxide Concentration
  {676b302c-e43d-437c-9daf-cc91c9d31f99}; !- Outdoor Carbon Dioxide Schedule Name

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {cdb2bed1-f01a-42ae-b99c-a07f27c22cf2}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {700c8c2e-1c1c-41d4-be98-1a7183162e32}, !- Handle
  San Diego-Brown Field Muni AP,          !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722904,                                 !- WMO Number
  32.58,                                  !- Latitude {deg}
  -116.98,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  159,                                    !- Elevation {m}
  file:USA_CA_San.Deigo-Brown.Field.Muni.AP.722904_TMY3.epw, !- Url
  E255872F;                               !- Checksum

